# 141节点系统固定预测时段碎云光伏算例结果（2026-10-21）

证据编号E-PV-CASE141-20261021。方案见[固定预测时刻方案](pv_fixed_forecast_common_scale_plan_20261021.md)第16节及计算前登记的第16.1节，判据为第8.1节，越限风险为第14节。运行清单：

- 基准情形：`result/case141/pv_fixed_forecast_case141_20261021_common_strength/run_manifest.json`
- 云层强弱差别更大的情形：`result/case141/pv_fixed_forecast_case141_20261021_strong_weather/run_manifest.json`

程序入口`tests/python/run_pv_fixed_forecast.py --case case141`，越限风险`tests/python/analytic_limit_risk_general.py`，诊断图`tests/python/plot_pv_fixed_forecast_pdfs_general.py`。交流潮流、拟合、由电压分布计算电气量分布及误差统计执行`tests/python/archived/`中的原函数，归档文件逐字节未改。主运行（K=1、3、6）使用提交`5af3a95`的程序，K=12补算、诊断图和运行清单使用提交`7210e3f`的程序；两者差别仅为K=12判定另存为`*_withK12`文件，以及GMM/TMM汇总只读取GMM、TMM结果文件。

结果文件名中的`training`、`validation`、`reference`沿用原程序命名，分别对应用于估计参数的8192个源荷场景、用于选择分量数的4096个源荷场景、32768个逐场景交流潮流精确结果。

## 1. 算例与注入功率

**网络。** 141节点、140条线路，12.47 kV，基准10 MVA，1号节点为平衡节点。负荷按文件给定的视在功率和0.85功率因数换算，基础负荷合计11.945 MW、7.403 Mvar，计算取0.8倍。

**光伏接入。** 原选址函数（远端轻负荷末端节点优先）选出141、140、32、130、139、52、87、138号节点，每站1.8663 MW（基础有功负荷合计的1.25/8），共14.93 MW，光伏无功为零。预测出力为额定50%，合计7.47 MW。站间距离沿馈线电气路径计算，线路长度取阻抗模值除以0.4 Ω/km，属于工程假设。141、140、32号站相距0.29—0.38 km，偏差相关系数约0.92；139、138号站与之相距0.86—1.60 km，相关系数0.64—0.71；130号站相距3.5—4.6 km，相关系数0.28—0.38；52、87号站位于另一分支，距其余各站7.4—8.6 km，相关系数约0.1。

**预测运行点。** 最低电压为80号节点0.9589 p.u.，最高为141号节点1.0084 p.u.，有功网损0.316 MW。

**注入功率规律。** 与33节点相同：12:15—12:30时段平均有功，偏差均方根为额定10%，同一次云过程的共同强度作用于8站偏差；任一站出力越出[0, 额定]时整次云过程重新生成。负荷0.8倍基础值，1%弱波动，沿用共同、区域、节点三级结构。

| 情形 | 云过程强度对数标准差 | 越界重新生成比例（三组场景） | 高于晴空出力比例 | 单站偏差实际超额峰度 | 光伏合计标准差 |
|---|---|---|---|---|---|
| 基准 | 0.383（名义超额峰度2.4） | 0.36%、0.29%、0.34%（停止线0.5%） | 0.98%—1.24%（停止线2%） | 1.38—1.52 | 1.00 MW |
| 云层强弱差别更大 | 0.489（名义超额峰度4.8） | 0.63%、0.56%、0.71%（停止线1%） | 1.33%—1.50% | 2.17—2.32 | 0.97 MW |

已由数值实验支持：两种情形均满足输入停止条件。整次重新生成去掉的正是强度最大的云过程，单站偏差的实际超额峰度因此低于名义值，基准约为1.5，强弱差别更大的情形约为2.2；这是登记规则的直接结果，未调整任何注入参数。

**交流潮流。** 每种情形45056个源荷场景全部收敛，牛顿法最多4次迭代。节点电压范围0.935—1.055 p.u.。

## 2. 电压分布的实际维数

已由理论推导和数值实验支持：56个非平衡节点既无负荷也无光伏，注入电流恒为零。基尔霍夫电流定律在这些节点给出112个关于直角坐标电压的精确线性关系，交流潮流结果满足这些关系的残差约1×10⁻¹² p.u.。140个非平衡节点的电压实部和虚部共280个坐标，只能在168维范围内变化，其余112个方向由线性关系完全确定。

因此第16节“280维”的表述需要修正：280维中不存在满秩的概率密度，原程序的满秩检查必然失败。按第16.1节在正式计算前登记的处理，三种模型均在这112个线性关系的零空间中白化并拟合168维电压分布，再由线性关系精确恢复280维电压。用于估计参数的源荷场景所得电压在该零空间以外的相对变化为2×10⁻¹³，没有去掉任何源荷变化方向。168个坐标中最强与最弱方向的标准差之比约8×10⁶。GMM每个分量的协方差元素为14196个。

## 3. 拟合前的交流潮流诊断与目标对象

以下均只用用于估计参数和选择分量数的12288个源荷场景，在任何模型误差之前完成。

| 诊断量 | 基准 | 云层强弱差别更大 |
|---|---|---|
| 强、弱三分组的8个光伏节点电压平均值差异 / 组内标准差 | ≤2.1% | ≤2.2% |
| 强组与弱组电压标准差之比 | 2.22—2.24 | 2.74—2.77 |
| 强、弱两组主要电压变化方向余弦 | 0.999998 | 0.999998 |
| 8个光伏节点电压同时低于各自1%分位：交流潮流 / 同均值同协方差正态 | 0.25% / 0.054% | 0.27% / 0.031% |
| 同时高于各自99%分位：交流潮流 / 正态 | 0.24% / 0.096% | 0.28% / 0.073% |
| 光伏节点电压超额峰度 | 1.33—1.46 | 2.03—2.24 |

已由数值实验支持：共同天气强度传到了节点电压，多个光伏节点电压同时大幅偏离的概率是同协方差正态分布的2.5—9倍，云层强弱差别更大时更明显；平均电压和主要变化方向基本不随强度改变。

按第8.1节锁定的目标对象（每类输出每侧最多2个）：

| 情形 | 低电压侧节点电压 | 反送增大的线路有功 | 反送转受电的线路有功 |
|---|---|---|---|
| 基准 | 80号（0.5%分位0.946 p.u.）、87号（0.947 p.u.） | 支路138（中位−0.90 MW，0.5%分位−1.47 MW）、支路73（−0.83→−1.38 MW） | 支路49（中位−0.49 MW，99.5%分位+0.07 MW）、支路6（−0.78→+1.81 MW） |
| 云层强弱差别更大 | 87号（0.946 p.u.）、78号（0.946 p.u.） | 支路138（−0.90→−1.49 MW）、支路51（−0.83→−1.40 MW） | 支路86（−0.79→+0.34 MW）、支路49（−0.49→+0.09 MW） |

过电压侧没有节点达到1.04 p.u.的99.5%分位条件，未入选。越限风险对象另加两组源荷场景中位电压最低的80号节点和最高的141号节点。

## 4. 电压分布模型

全部待选参数组收敛：K=1、3、6每种情形GMM/TMM 25组、分块TMM 10组；K=12另加5组。

| 分块TMM诊断 | 基准 | 云层强弱差别更大 |
|---|---|---|
| 光伏驱动方向数r | 8 | 8 |
| 光伏驱动方向承担的电压方差 | 97.6% | 97.2% |
| 光伏驱动方向超额峰度 | 1.29—2.19 | 2.16—3.97 |
| 光伏驱动方向幅值平方与云过程强度平方的相关系数 | 0.38—0.42 | 0.41—0.49 |
| 其余160个方向超额峰度中位数 | 0.012 | 0.022 |
| 选中分块TMM自由度（K=1/3/6） | 5.1—8.5 | 4.1—5.8（K=1为下限4.1） |
| 选中分块TMM自由度（含K=12） | 5.1—8.6 | 4.1—6.5 |
| 选中标准TMM自由度（K=1/3/6） | 118—672 | 93—683 |

分量数选择场景上的平均对数似然（GMM / 标准TMM / 分块TMM）：

| K | 基准 | 云层强弱差别更大 |
|---|---|---|
| 1 | −240.08 / −239.75 / −239.61 | −240.13 / −239.63 / −239.27 |
| 3 | −237.61 / −237.39 / −237.36 | −236.96 / −236.72 / −236.57 |
| 6 | −239.69 / −239.28 / −239.37 | −239.21 / −238.78 / −238.69 |
| 12 | −247.61 / −246.53 / −247.28 | −246.89 / −245.62 / −246.35 |

已由数值实验支持：

- 与33节点相同，标准TMM在一个分量内让全部168个方向共用一个强度，被负荷小波动方向拉向高斯，自由度升到约100—1000；分块TMM把强度限定在8个光伏驱动方向后，自由度回到4—9，与光伏偏差的厚尾程度一致。
- 168维时三种模型都在K=3取得最高似然，K=6、12反而下降，说明8192个源荷场景下分量过多导致的估计偏差已出现。K=6基准和K=12两种情形中，标准TMM似然略高于分块TMM。
- K=12的GMM在第1次迭代后即满足收敛阈值，结果等同于沿第一主方向均分的初始分组；按原规则保留，未追加初值。

## 5. 第8.1节判定（K=1、3、6，登记判据）

同K条件按第16.1节在K=1、3、6中至少两个K成立。

| 情形 | 标准TMM通过 | 分块TMM通过 | 其余对象误差相当比例（标准TMM，K1/3/6） | 其余对象误差相当比例（分块TMM，K1/3/6） | 分块TMM的KS超过GMM 1.5倍的对象 |
|---|---|---|---|---|---|
| 基准 | 1/6：支路73 | 4/6：节点80、87，支路138、49 | 94.2% / 98.8% / 99.3% | 95.7% / 98.1% / 97.6% | 无 |
| 云层强弱差别更大 | 0/6 | 5/6：节点87、78，支路51、86、49 | 87.7% / 98.3% / 99.3% | 95.9% / 93.2% / 87.7% | K6的支路30有功、支路95和96无功 |

已由数值实验支持的细节：

- **GMM在所测K内对任何目标都未同时达到全分布CDF 1个百分点和尾段0.5个百分点的开发精度。** 分块TMM在K=3即对节点80、87（基准）、节点87和支路51、86、49（强弱差别更大）同时达到，因此多数目标按“少分量”条件通过。
- **反送转受电和反送增大侧的线路。** 支路49（两种情形）、支路51和86（强弱差别更大）在K=1、3、6上同K条件均成立：0.5%—5%或95%—99.5%尾段CDF平均偏差和两个分位误差都小于GMM且超出四次重复计算范围，全分布KS为GMM的0.25—0.41倍。例如K6支路49基准为0.0084对GMM 0.0280，强弱差别更大时为0.0089对0.0358；支路86为0.0096对0.0312。
- **低电压侧节点。** 同K条件只在K=1成立。K=3、6时分块TMM尾段CDF平均偏差为GMM的0.40—0.55倍（如基准K6节点80为0.0020对0.0038），全分布KS为0.42—0.75倍（0.0078对0.0152），但0.5%、1%分位误差未全部超出重复计算范围，同K条件不成立；按少分量条件通过。
- **未通过的目标。** 基准支路73：K=3、6时分块TMM尾段偏差反而大于GMM（0.0069对0.0035、0.0058对0.0029）。基准支路6：K≥3时尾段偏差不优于GMM，且所测K内未达到两项开发精度。强弱差别更大时支路138：K=3、6尾段偏差小于GMM（0.0026对0.0063、0.0042对0.0048），但分位误差条件未成立，K≤6内未达到两项开发精度。
- **标准TMM。** 只有基准支路73按少分量条件通过（K=6达到两项开发精度，GMM未达到）；K=1时标准TMM尾段偏差为GMM的1.4—1.9倍。
- **误差相当比例的下降。** 强弱差别更大时分块TMM在K=6的“其余对象”中有12.3%不满足误差相当条件，其中40个为支路无功、11个为支路有功；这些对象的KS与GMM之比为1.2—1.6，绝对值相近（分块TMM 0.004—0.042，GMM 0.003—0.040）。KS超过GMM 1.5倍而列出的3个对象均位于无光伏下游的支线（支路30为60—63号节点，支路95、96为42—55号节点支线），流过的功率几乎不随光伏变化，三种模型KS绝对值都只有0.003—0.006（分块TMM 0.0049—0.0054，GMM 0.0031—0.0035）。

## 6. K=12补算（单独报告，不参与同K条件）

- 标准TMM：基准1/6、强弱差别更大0/6，与主判定相同；其余对象误差相当比例均为100%。
- 分块TMM：基准5/6（支路73在K=12达到两项开发精度，GMM仍未达到）、强弱差别更大6/6（支路138在K=12达到）。基准支路6仍未通过。其余对象误差相当比例为98.3%和91.3%，强弱差别更大时另列出支路102无功（KS 0.0063对GMM 0.0041）。
- K=12时GMM的分量数选择似然比K=3低约10，且只迭代1次，K=12的比较应结合第4节阅读。

## 7. 越限风险的解析计算（第14节）

电压幅值平方和线路首端有功按交流功率式构造为直角坐标电压的二次型，任意电压处的重构误差为2×10⁻¹²—3×10⁻¹² p.u.²或MW。由条件特征函数、40点Gauss–Laguerre强度积分和Gil–Pelaez反演计算越限概率。解析值与第1次65536点由电压分布计算电气量分布的结果相比，最大差别为0.18个百分点（基准）和0.17个百分点（强弱差别更大），计算实现已由数值实验支持。交流潮流精确值为32768个源荷场景逐场景交流潮流的越限频率，方括号为95% Wilson区间。

**基准情形（%）**

| 越限情形 | 交流潮流精确值 | GMM K1 | TMM K1 | 分块TMM K1 | GMM K6 | TMM K6 | 分块TMM K6 | GMM K12 | 分块TMM K12 |
|---|---|---|---|---|---|---|---|---|---|
| 节点80低于0.95 p.u. | 2.209 [2.056, 2.374] | 1.430 | 1.176 | 2.114 | 2.352 | 2.205 | 1.974 | 2.399 | 2.198 |
| 节点87低于0.95 p.u. | 1.431 [1.308, 1.566] | 0.645 | 0.526 | 1.352 | 1.265 | 1.172 | 1.127 | 1.364 | 1.261 |
| 节点87低于0.96 p.u. | 32.15 | 35.42 | 34.61 | 34.02 | 33.02 | 32.85 | 32.49 | 32.88 | 32.47 |
| 支路49由反送转为受电 | 1.013 [0.910, 1.128] | 0.327 | 0.288 | 0.947 | 0.585 | 0.550 | 0.849 | 0.623 | 0.845 |
| 支路6由反送转为受电 | 15.57 | 18.10 | 16.80 | 16.12 | 14.99 | 14.95 | 14.68 | 15.10 | 15.00 |
| 支路138反送超过中位1.2倍 | 13.29 | 15.91 | 15.07 | 13.36 | 14.27 | 14.13 | 13.46 | 13.88 | 13.42 |
| 支路73反送超过中位1.2倍 | 15.09 | 17.69 | 16.82 | 14.85 | 15.38 | 15.26 | 14.87 | 15.06 | 14.84 |
| 节点141高于1.05 p.u. | 0.006 [0.002, 0.022] | 0.000 | 0.000 | 0.106 | 0.000 | 0.000 | 0.004 | 0.000 | 0.003 |

**云层强弱差别更大（%）**

| 越限情形 | 交流潮流精确值 | GMM K1 | TMM K1 | 分块TMM K1 | GMM K6 | TMM K6 | 分块TMM K6 | GMM K12 | 分块TMM K12 |
|---|---|---|---|---|---|---|---|---|---|
| 节点80低于0.95 p.u. | 2.234 [2.079, 2.400] | 1.247 | 0.929 | 1.829 | 2.553 | 2.420 | 2.052 | 2.444 | 2.212 |
| 节点87低于0.95 p.u. | 1.492 [1.367, 1.629] | 0.544 | 0.397 | 1.211 | 1.532 | 1.444 | 1.291 | 1.482 | 1.341 |
| 节点78低于0.95 p.u. | 1.767 [1.630, 1.915] | 0.771 | 0.561 | 1.431 | 1.930 | 1.817 | 1.534 | 1.889 | 1.661 |
| 支路86由反送转为受电 | 2.081 [1.932, 2.242] | 1.092 | 0.889 | 1.657 | 1.692 | 1.632 | 1.927 | 1.565 | 1.828 |
| 支路49由反送转为受电 | 1.093 [0.986, 1.211] | 0.268 | 0.214 | 0.874 | 0.742 | 0.721 | 1.025 | 0.682 | 0.951 |
| 支路138反送超过中位1.2倍 | 11.67 | 15.30 | 14.07 | 11.32 | 12.84 | 12.64 | 11.80 | 12.46 | 11.81 |
| 支路51反送超过中位1.2倍 | 13.41 | 17.07 | 16.15 | 12.88 | 15.45 | 15.06 | 13.12 | 15.74 | 13.22 |
| 节点141高于1.05 p.u. | 0.003 [0.001, 0.017] | 0.000 | 0.000 | 0.129 | 0.000 | 0.000 | 0.011 | 0.000 | 0.006 |

各模型在交流潮流精确值超过0.1%的越限情形上的平均绝对误差（百分点）：

| K | 基准：GMM / 标准TMM / 分块TMM | 云层强弱差别更大：GMM / 标准TMM / 分块TMM |
|---|---|---|
| 1 | 1.91 / 1.46 / 0.43 | 1.98 / 1.73 / 0.62 |
| 3 | 0.76 / 0.70 / 0.41 | 0.44 / 0.40 / 0.20 |
| 6 | 0.60 / 0.54 / 0.37 | 0.70 / 0.58 / 0.22 |
| 12 | 0.48 / 0.46 / 0.29 | 0.74 / 0.66 / 0.20 |

已由数值实验支持：

- **单分量时**，GMM和标准TMM对1%—2%量级的低电压和反送转受电概率低估为精确值的1/5—2/3，分块TMM为精确值的0.80—0.96倍，平均绝对误差约为GMM的1/4—1/3。
- **概率为1%—2%的反送转受电**（支路49、86），GMM和标准TMM在K=6、12仍只有精确值的0.54—0.81倍；分块TMM在K≥3时为0.83—1.01倍，云层强弱差别更大时更接近精确值。概率约15%的基准支路6，三种模型在K≥6时都在精确值的0.94—0.97倍。
- **反送增大侧**（精确概率11.7%—15.1%），GMM在K=1高估2.6—3.7个百分点，K≥3时高估−0.03—2.3个百分点，强弱差别更大时支路51在K=6、12仍高估2.0—2.3个百分点；分块TMM各K误差在0.75个百分点以内。
- **低电压概率**在K≥3时三种模型相近：GMM为精确值的0.88—1.14倍，分块TMM为0.79—0.99倍，偏低。
- **最高电压节点141**高于1.05 p.u.的精确频率只有0.003%—0.006%（1—2个场景），GMM和标准TMM给出0，分块TMM K1给出0.11%—0.13%，K≥6降到0.003%—0.011%；该项精确值的不确定性很大，不作比较结论。

## 8. 计算时间

4核云端虚拟机，两种情形同时计算，单线程BLAS。每种情形：生成三组源荷场景并求解12288个交流潮流128 s；32768个逐场景交流潮流410 s；GMM/标准TMM拟合K=1、3、6分别6、30、58 s，分块TMM 5、24、23 s；由电压分布计算电气量分布并统计误差，GMM和标准TMM每个K约100 s，分块TMM约51 s；汇总与判定57 s；越限风险解析计算37—39 s。主运行墙钟时间约19 min。K=12补算约400 s，诊断图约47 s。

## 9. 与方案第16节的差别及原因

1. **电压分布维数由280改为168**（第16.1节计算前登记）：零注入节点的基尔霍夫电流定律使280维电压只有168个自由方向，280维满秩密度不存在。处理不去掉源荷变化，电压由线性关系精确恢复。
2. **同K条件的K集合为1、3、6**：第8.1节原为1、3、5、6，第16节未计算K=5。
3. **K=12已补算**：计算时间充裕，按第16节“资源允许时补12”执行，单独报告。
4. **单站偏差实际超额峰度低于名义值**：由登记的越界整次重新生成规则造成，未调整注入参数（第1节）。
5. **执行顺序**：32768个逐场景交流潮流在目标对象锁定后与拟合同时计算，拟合和分量数选择程序未读取这些结果（第16.1节登记）。
6. **原交流潮流函数中写死的33节点维数**（电压列数、输出列数、平衡节点功率核算的注入列数）在调用时替换为141节点维数，函数其余部分逐字节不变。
7. **未纳入仓库的文件**：各次重复计算的分布误差表（`propagation/*.csv`）及其拼接表`global_metrics.csv`、`quantile_metrics.csv`，以及全部`.npz`数组，合计每种情形约0.9 GB，SHA256列于运行清单；判定使用的重复计算汇总表已纳入仓库。
8. **其他记录**：K=12的GMM只迭代1次即收敛；强弱差别更大情形K=1的分块TMM自由度落在下限4.1。

## 10. 结论与边界

- **已由数值实验支持（141节点、两种碎云情形、K=1、3、6登记判据）：** 分块TMM在6个目标中分别有4个和5个按第8.1节优于GMM，标准TMM分别为1个和0个。云层强弱差别更大时分块TMM通过的目标更多，与“强弱差别越大、分块TMM优势越明显”的预期一致。
- **已由数值实验支持：** 141节点电压有168个自由方向（33节点为64），GMM在所测K内对任何目标都未同时达到两项开发精度，分块TMM在K=3即对多数目标达到。33节点基准为2/6通过，本算例为4/6和5/6；但两网的光伏位置、目标对象均不同，把差别归因于系统规模**仅为当前假设**。
- **已由数值实验支持：** 单分量分块TMM的越限概率平均绝对误差为GMM的0.23—0.31倍；概率1%—2%的支路反送转受电，GMM在K=12仍低估25%—38%，分块TMM在K≥3时偏差在17%以内。
- **不利结果保留：** 基准支路6、支路73（K≤6）和强弱差别更大时支路138（K≤6）未通过；低电压侧节点的同K条件只在K=1成立；强弱差别更大时分块TMM在K=6、12有8.7%—12.3%的其余对象不满足误差相当条件，集中在近乎恒定的支路无功；三种模型在K≥6的分量数选择似然都低于K=3。
- **尚未验证：** 换一组独立生成的源荷场景后上述判定是否重现；天气强度恒定的比较情形下分块TMM优势是否消失（33节点已由数值实验支持，141节点未计算）。
- **范围：** 结论限于本算例的注入功率规律（文献约束的合成光伏偏差，无实测云过程）、所选8个光伏站位置、0.8倍基础负荷和固定调节设备状态。
