# Claims

## 2026-10-26 论文论点的表述范围

作者确认本文针对极端天气下配电网电气量的小概率尾部，扩展已有GMM解析交流概率潮流。方法论点为TMM分量内的幅度变化与偏斜描述，以及由联合电压计算电气量分布和限值概率的相应计算关系。C1和C2分别作为同分量数尾部精度与相近精度所需分量数的检验问题，其证据状态保持各运行条件下的已有记录。源荷共同变化、分组及运行点灵敏度属于实现该电压模型的内部处理。新稿未将其提升为独立工程问题，也未增加数值结论。状态为作者确认的表述范围；数值证据没有变更。

## 2026-10-24 当前主线

论文论证两点：在配电网交流概率潮流中，(1) 同一分量数下，TMM对节点电压、支路功率和网损尾部的计算比GMM更准；(2) TMM用更少的分量达到GMM更多分量的精度。拟合方式和TMM形式服务于这两点；不成立时先判断原因属于方法还是算例设置，再针对性修改。方法定义见`02_PAPER/manuscript/method_zh.md`。

**解析计算的主线比较（2026-10-26，E-MAINLINE-ANALYTIC-20261026，取代下段数值）：** C1：K=1时四种运行条件下分组t（均值移动）的节点电压、支路有功、网损尾部均比AQGMM准（误差为其0.6—0.9倍）；K≥2时S1、S3多数K更准，S2E1在K=4、8更准，其余相当，S2E2支路有功在K=2更差。C2：分组t用2个分量的精度，AQGMM在S1需4个（网损8个），S3节点电压需6个、支路2个、网损3个，S2需2个。前一版S3中“AQGMM用16个分量也达不到”不成立。当前状态：C1【已由数值实验支持，单次运行，33节点】；C2对同一运行状态内偏差随天气连续变化的场景（S1、S3）【已由数值实验支持，优势约为2个对4至6个分量】，对两种运行状态混合的场景（S2）【当前证据不足】。

**加入均值移动后的主线比较（2026-10-24，E-MAINLINE-SHIFT-20261024）：** 二次响应方向并入一阶组、强度带动均值向减发一侧移动后，S1（参与配置选择）和S3（独立检验）上C1在多数K下成立（节点电压、支路有功、网损），C2在S3上明显成立（分组t K=2的节点电压尾部，AQGMM在K≤16内达不到），S1上分组t K=2约相当于AQGMM K=4；S2E1、S2E2由平常与极端两种运行状态混合，GMM增加一个分量即可对应极端状态，K≥2时两者相当。当前状态：对同一运行状态内偏差大小随天气连续变化的场景【已由数值实验支持，单次运行】，对多种运行状态混合的场景【当前证据不足】。S1在K=2时完整分布误差变大，需在额外分析中查明。

**主线比较结果（2026-10-24，E-MAINLINE-20261024）：** 在按实测记录构造的S1—S3上，C1只在K=1成立（各模型误差均大），K≥2时AQGMM与分组t相当或更好；C2不成立（AQGMM在K=2即达到分组t K=1、2的精度）。原因判断为方法：实测光伏重尾偏向云遮减发一侧，节点电压重尾全部在下侧，分组t的波动强度对称放大两侧偏差，不能表示单侧长尾，而AQGMM以第二个分量的均值移动表示。C1、C2当前状态为【当前证据不足】，待方法改进后重检。

**证据范围说明（2026-10-24）：** C1、C2、C6的现有数值结果均基于“共同强度乘以相关正态偏差”构造的光伏输入，该结构与TMM相同，且使多站同时大偏差比NREL记录多1.3—1.9倍，可能夸大TMM的优势。这些结果降为【结果待复核】，需在按记录构造的S1—S3输入上重新计算（`plans/scenario_lock_20261024.md`）。C3、C4的推导和分组规则检验不受此影响。

结论按下式书写：最小可辨识研究对象 + 具体工程对象 + 验证的判断 + 模型处理的物理关系 + 工程价值 + 可验证输出。

## 创新层级记录

| 层级 | 当前判断 | 对应结论 | 证据状态 |
| --- | --- | --- | --- |
| 发现或验证的判断 | 配电网中只有部分注入受天气共同放大时，标准TMM的波动强度被大量负荷小波动方向稀释，自由度变大、退化为接近GMM | C3 | 已由理论推导支持（method_zh.md式(12)）；已由数值实验支持（33节点） |
| 提出的方法或模型 | 由注入共同放大和运行点潮流雅可比确定天气驱动电压方向，在这些方向上设同步、按出力限值截断的分组波动强度（分组t混合） | C4 | 已由代码实现支持；分组规则已由数值实验支持 |
| 理论意义 | 波动强度的作用范围由源荷天气过程和网络灵敏度共同决定，不由设备类型决定；同步强度使电气量计算只需一维强度积分 | C4 | 已由理论推导支持 |
| 工程价值 | 少量分量即可给出节点电压、支路功率尾部和限值概率，不需要逐场景交流潮流 | C1、C2、C5 | 节点电压尾部已由数值实验支持（单次运行）；支路功率当前证据不足 |
| 解决的实际工程问题 | 光伏集中接入配电网在云层变化下的电压越限、支路反送和网损分布计算 | C1、C2 | 尚未验证（待正式算例） |

## 可验证研究结论

| 编号 | 可验证结论 | 证据编号 | 证据状态与边界 | 对应入口 |
| --- | --- | --- | --- | --- |
| C1 | 同一分量数K下，分组t混合计算的节点电压、支路功率和网损在0.1%—5%尾段的累积概率误差小于AQGMM | E-GROUPED-REC-20261023；E-CASE1-NEWSPLIT-20261022 | 节点电压：33节点算例1与两片云区、K=1—4的16组比较中15组最小或并列最小，已由数值实验支持（单次运行，MC方法32768个场景）。支路功率：算例1在K=2、4时多尺度t更小，P16、P17在K=6—12时AQGMM更准，当前证据不足。网损：峰度偏大，当前证据不足 | `tests/python/grouped_strength_tmm_case33.py`；推荐配置为内联运行，结果`result/case33bw/grouped_strength_tmm_20261023/recommended_config/` |
| C2 | 分组t混合用较少分量达到AQGMM较多分量的尾部精度 | E-GROUPED-REC-20261023；E-CASE1-NEWSPLIT-20261022 | 算例1节点电压：分组t K=1尾段误差0.0029，AQGMM K=1—4为0.0035—0.0068、K=6/8/12为约0.0051/0.0035/0.0035（两组结果来自不同评价脚本，尚未同口径比较）。AQGMM误差随K不单调，需MC方法10⁶场景与同一评价口径复核。当前证据不足 | 待建立同口径K曲线入口 |
| C3 | 只有部分注入受天气放大时，标准TMM的自由度被负荷小波动方向稀释，尾部不优于GMM | E-STD-TMM-DILUTION-20261024；E-PV-FIXED-FORECAST-20261021；E-CASE1A-FEAS-20261022 | 式(12)：33节点系数0.019；标准TMM自由度30—200（10-21算例）；全部注入同受天气时标准TMM自由度降至4—33，但尾段仍不优于GMM（强度为对数正态时），已由数值实验支持（单次运行） | `tests/python/moment_matched_tmm_case33.py`；`tests/python/feasibility_case1a_all_weather.py` |
| C4 | 分组规则只用注入场景、快速映射电压和一次潮流即可判出天气驱动的注入组和电压方向，不需要额外逐场景潮流，也没有按电气量误差调整的参数 | E-SPLIT-RULE-20261022 | 6个已有33节点场景、4个构造场景及AQGMM前作输入判别正确，已由数值实验支持；只用8192个场景时2处临界误判；近似同比例变化注入的共同变量本身厚尾时不能判别【尚未实现补充检查】 | `tests/python/block_split_rule_check.py`；`tests/python/block_split_rule_scenarios.py` |
| C5 | 拟合所需的节点电压由快速映射计算，只需锚点处一次交流潮流 | E-FASTMAP-20261024 | 算例1与两片云区各12288个场景1个锚点，功率残差<1e-8 p.u.，与逐场景交流潮流电压最大差2.7e-8 p.u.，已由数值实验支持 | `tests/python/fast_voltage_map.py`；`tests/map_injections_fast_case33.m` |
| C6 | 按矩确定TMM参数可避免最大似然低估光伏驱动方向的方差 | E-MOMENT-TMM-20261022 | 最大似然K=1时节点18电压0.5%分位0.9936 p.u.，比GMM 0.9891更窄（MC方法0.9727）；按矩后K=1分块TMM在算例1全部8个目标上尾段误差小于AQGMM，已由数值实验支持 | `tests/python/moment_matched_tmm_case33.py` |

## 已降级或归档的判断

| 原判断 | 处理 | 依据 |
| --- | --- | --- |
| 共用其余方向残差协方差可改善少分量精度 | 归档，不进入正文方法 | E-PV-SHARED-20261021、E-CASE1-NEWSPLIT-20261022：似然升高但电压尾部与不共用版本相当 |
| 深尾（0.1%以下）精度可由增加拟合场景改善 | 已被实验排除 | E-EXTREME-WEATHER-20261022：拟合场景8192增至65536无系统改善 |
| 多尺度t（AQPPF_TMM主分支方法）作为比较方法 | 待最终同口径计算后决定是否放入；当前效果与分组t相近，不属于“效果差” | E-GROUPED-REC-20261023 |
