# 比较方法的原文复现要点（2026-10-22）

当前阶段比较节点电压、支路功率和网损的完整概率分布精度及尾部精度，越限概率留待后一步。所有方法按原文复现，不作改动；原文未写明、必须作出选择的地方逐项列出，选择取与原文最一致的做法。全文在`03_REFERENCE/`。课题组前作GMM记为AQGMM。【文献已读全文；公式部分由PDF文字层重建，编程前对照排版原文核对】

## 1 AQGMM（课题组前作）

注入功率场景经功率到电压计算得到节点电压，用GMM拟合全部节点电压的联合分布，再由交流功率公式计算支路功率和网损。即本文流程中令自由度趋于无穷。

## 2 Gao2024（IEEE TPWRS, vol. 39, no. 3, 2024, 10.1109/TPWRS.2023.3329197）

- 输入：全部随机注入的联合GMM，由高斯核密度估计（每个场景一个核）经保密度分层EM（DPHEM）压缩为K个分量（第II节，式(1)—(2)）。K不由准则选择，原文取K=100（第VI-B节）。
- 潮流：每个分量在其输入均值处求一次交流潮流并线性化，y ≈ T_k x + [Γ(μ_k) − T_k μ_k]（式(4)），无迭代修正。
- 电气量：边缘分布为K个正态分布之和（式(12)），累积分布为对应正态累积分布之和。
- 输入相关性：只由各分量的完整协方差表示。
- 须选定：核带宽规则和DPHEM的初始化与停止规则，原文写在其参考文献[20]（Gao等，IEEE TSTE 2022），需补充该文；原文输出不含支路无功，按同一链式求导补充。【文献待核查：参考文献[20]】

## 3 Williams2012（IEEE TPWRS, vol. 28, no. 1, 2013, 10.1109/TPWRS.2012.2205714）

- 潮流：在输入均值对应的运行点做一次线性化，灵敏度为完整牛顿法雅可比的逆（第II-B节）。
- 累积量：输入相互独立，κ_{X,v} = A^{∘v} κ_{Y,v}（式(11)），A^{∘v}为逐元素v次方。原文把相关性列为后续工作。
- 分布重构：最大熵取4阶矩（ME-NM牛顿法、ME-FL），容差1e-6；Gram–Charlier取8阶（第III节）。
- 须选定：最大熵的定义域、积分网格和初值；交流支路功率与网损的线性化公式原文未写出。
- 与Amid2018同一课题组，后者为考虑相关性的后续方法。

## 4 Amid2018（IEEE TPWRS, vol. 33, no. 5, 2018, 10.1109/TPWRS.2018.2811707）

- 潮流：直角坐标下的精确二次潮流模型，在均值输入的潮流解处展开。
- 累积量：输入联合累积量到4阶，由场景数据按k统计量估计；状态累积量由截断后的式(15)迭代反解（先线性，再反复扣除二次项，容差1e-10）。
- 分布重构：4阶矩最大熵。
- 输入相关性：一般相关性，联合累积量到4阶，能反映同一天气强度造成的高阶联合关系。
- 须选定：式(15)三阶项在PDF中部分残缺，按James & Mayne、McCullagh的累积量张量公式补全；电压幅值的线性化细节未写；最大熵设定沿用Williams2012。33节点下四阶张量约134 MB，可计算。

## 5 Liu2018（IEEE TPWRS, vol. 33, no. 6, 2018, 10.1109/TPWRS.2018.2846203）

- 潮流：多维全纯嵌入，每个随机P、Q注入一个嵌入变量（33节点为64个），级数阶数K=3（原文比较1—3阶），电压幅值系数按式(31)—(32)。
- 累积量：每个输入的单变量多项式累积量由其各阶原点矩求得；输入之间只保留协方差，二阶以上联合累积量置零（式(44)—(45)），混合三阶项置零（式(37)）。
- 分布重构：Gram–Charlier取6阶累积量。
- 须选定：级数递推公式原文引自其参考文献[22]（IEEE Access 2017）；网损按支路功率多项式求和。
- 预期：同一天气强度造成的多站共同变化只通过协方差进入一、二阶累积量。

## 6 Mohammadi2017（IEEE TSG, vol. 9, no. 5, 2018, 10.1109/TSG.2017.2671740）

- 潮流：在输入均值处做1次潮流，再对每个输入单独正向扰动各做1次，共n+1次，前向差分得一阶系数（式(5)、(9)）。
- 分布：输入相互独立，电气量累积量生成函数为各输入的累积量生成函数之和（式(25)，原文印刷有误，按式(5)、(24)的一致形式）；鞍点方程K′(t)=y；概率密度用Daniels式(21)，累积分布用Lugannani–Rice式(27)—(29)。
- 须选定：原文各输入采用给定的参数分布；本算例只有场景数据，取各输入的经验累积量生成函数。扰动步长原文未给出，取小步长近似导数。鞍点接近零时按标准极限式处理。负荷P、Q不成比例，分别作为输入，n=72（8个光伏有功加32个负荷有功、32个负荷无功）。

## 7 交叉熵重要抽样（LeiteDaSilva2018）

只计算越限概率，不给完整分布，当前阶段不纳入比较；首轮结果保留。

## 8 当前选择

- 以Amid2018作为考虑相关性的累积量—最大熵方法；Williams2012保留，作为按独立输入处理的补充比较（用户确认）。
- Mohammadi2017未找到考虑相关性的后续方法，严格按独立输入。
- Gao2024参考文献[20]和Liu2018参考文献[22]不补充（用户确认）：核带宽取多元正态参照规则H=(4/((d+2)n))^{2/(d+4)}Σ̂，DPHEM按Yu、Yang、Chan（IEEE TPAMI 2019）的保密度分层EM，停止规则取相对似然变化小于1e-6；全纯嵌入递推按逐阶系数匹配并对每个多重指标解同一个预分解线性方程组。以上选择在文中说明。
- 主方法是否保留“共用残差”继续讨论；比较方法的实现不依赖这一选择。
- 分量数：“同一K比较”只针对AQGMM、标准TMM与本文方法的混合分量数；Gao2024的输入GMM分量数按原文取K=100（用户确认）。
- 首轮复现（tests/python/tail_baselines_pv_nrel_case33.py）与原文有差别，正式比较按本文件重新实现。
