# 主线比较方案（2026-10-24登记，计算前）

检验论文两个论点（claims.md C1、C2）。额外的诊断分析（支路两端电压联合变化、单侧长尾等）另行进行，不在本方案内。

## 1 运行条件与数据

S1、S2E1、S2E2、S3（`scenario_lock_20261024.md`第4.1、4.2节定稿），每种运行条件：估计参数8192个场景、选择分量数4096个场景（节点电压由快速映射计算），MC方法10⁶个场景的97个电气量（32个节点电压幅值、32条支路首端有功、32条支路首端无功、系统有功网损）。

## 2 三种模型

- **AQGMM**：K取1、2、3、4、6、8、12、16。每个K用6种确定的初始分量划分（`cloud_numeric_core.initialize`的初值编号0—5）各做一次期望最大化，按选择分量数场景上的电压似然选优。不使用MC方法结果。
- **标准TMM**：K取1、2、3、4、6、8，分量归属取同K选定的AQGMM，按矩确定参数（method_zh.md式(9)、(10)）。
- **分组t混合**：K同上，分量归属取同K选定的AQGMM；天气驱动电压方向按method_zh.md第4.2节步骤1—4确定（判别用估计参数、选择分量数和MC方法前32768个共45056个注入场景）；一阶方向每个天气过程一组、潮流二次响应方向各自一组，强度同步并按出力限值截断，按矩确定参数（第4.4节）。

模型给出的电气量分布由模型生成262144组电压、按交流功率关系计算得到（解析计算尚未实现，两者对同一模型给出同一分布）。

## 3 指标（比较模型前固定）

对每个电气量：

- **重尾一侧**：MC方法结果中0.1%分位与中位数之差、99.9%分位与中位数之差，按标准差折算后较大的一侧；另一侧为轻尾一侧。
- **尾段误差**：在MC方法的0.1%—5%分位（50个等距水平）处，模型累积概率与该水平之差的绝对值的平均，分重尾一侧、轻尾一侧，并保留符号平均。
- **完整分布误差**：累积分布最大差（KS）。

汇总：32个节点电压取中位数，32条支路首端有功取中位数，网损单列。MC方法10⁶场景与模型262144组电压的统计波动合计在尾段误差上约为10⁻⁴量级，差别小于0.0005不判优劣。

## 4 论点判定（比较模型前固定）

- **C1（同K尾部更准）**：在每个K下，分组t的重尾一侧尾段误差（节点电压中位数、支路有功中位数、网损）比AQGMM小0.0005以上记为“更准”，大0.0005以上记为“更差”，其余为“相当”；同时报告完整分布误差，KS比AQGMM大0.005以上记为“完整分布变差”。
- **C2（少分量达到相近精度）**：对节点电压中位数、支路有功中位数、网损，分别求AQGMM达到分组t在K=1、K=2的重尾尾段误差所需的最小K（AQGMM误差不超过分组t误差加0.0005）；AQGMM在K≤16内达不到时记为“>16”。
- 标准TMM同时报告，用于说明递进关系，不参与C1、C2判定。

不成立的对象逐一判断原因属于方法还是算例设置，作为后续分析，不改动本方案的指标与判定。

## 4.1 改为解析计算（2026-10-26，用户要求，计算前登记）

三种模型的电气量分布全部由电压二次型解析计算（条件特征函数、强度积分、Gil-Pelaez反演，`tests/python/analytic_grouped_t_case33.py`），不再按电压分布模型抽取电压。尾段误差在MC方法0.1%—5%分位处计算（不变），完整分布误差改为在MC方法401个等距分位处的累积概率最大差。分组规则步骤2的雅可比矩阵改为快速映射锚点处的雅可比矩阵：锚点为估计参数场景中离平均注入最近的场景，其电压由锚点交流潮流求得，全流程只需这1次交流潮流。模型为AQGMM、标准TMM、分组t（均值移动，derivation.md式(M1)—(M3)），其余设置与判定规则不变。结果目录`result/case33bw/mainline_comparison_analytic_20261026/`。

## 5 入口与结果

入口`tests/python/mainline_comparison_case33.py <运行条件>`，结果`result/case33bw/mainline_comparison_20261024/<运行条件>/`：`objects_<模型>_K<K>.csv`（逐电气量指标）、`summary.csv`、`claims_check.json`、`split.json`、`run_info.json`。
