# 算例场景定稿（2026-10-24登记，计算前）

本文件固定方法比较所用的源荷注入规律。定稿后不再按模型误差调整注入设置；不利结果照实保留。

## 1 共同设置

- 网络：IEEE 33节点（`data/cases/case33bw_modify.m`），10 MVA，12.66 kV，平衡节点电压1.0 p.u.。
- 光伏：8站，接入节点18、17、16、15、14、13、33、22，每站额定0.5805 MW，无功为零；预测出力为额定的50%。
- 负荷：基础负荷0.8倍；全网、区域、节点三级约1%的小幅波动，有功、无功不强制同比例。该幅度为本文假设，文中作为假设说明（用户2026-10-24确认）。
- 场景数：估计参数8192个，选择分量数4096个，MC方法10⁶个；天气驱动注入判别使用全部已生成的注入场景。
- 拟合用节点电压由快速映射计算；MC方法逐场景求解交流潮流，只用于检验。

## 2 三种运行条件

### S1 平常时段

NREL Denver 8个分布式光伏站（离39.75°N、104.95°W最近的8站），HA4预测，15 min平均实际出力，预测出力40%—60%的白天时段（4000个）。预测误差为 $\mathbf e=\boldsymbol\mu+\sqrt S\,\mathbf L\mathbf z$，$S$为对数正态共同强度，对数标准差1.192，$\mathrm E[S]=1$；出力限制在0与该组记录各站最大实际出力（0.82—0.95倍额定）之间。证据E-NREL-INPUT-20261022。

### S2 极端时段

沿用`case_study_plan_20261022.md`第5.2节：极端时段以概率$p=5\%$出现，强度乘以系数$c$，$c$按NREL记录中预测出力30%—70%的白天时段里误差均方根最大1%时段的中位数标定。

- E1：只有光伏的极端时段。
- E2：在E1基础上，极端时段内32个节点负荷同时偏高，有功、无功同比例，偏差均值+5%、标准差$5\%\times\sqrt S$（与光伏同一强度），节点间相关0.8。负荷参数为本文假设。

### S3 两片云区（按NREL重构）

- 站点：区域A取Denver组离39.75°N、104.95°W最近的6站，接入节点18、17、16、15、14、13；区域B取Colorado Springs组（38.75—39.05°N）离38.85°N、104.75°W最近的2站，接入节点33、22。两组相距约90—100 km，以实际记录保留两地预测误差的相关性。
- 时段：8站平均预测出力40%—60%的白天15 min时段，HA4预测。
- 预测误差：$\mathbf e=\boldsymbol\mu+\mathbf D(\sqrt{\mathbf S})\mathbf L\mathbf z$，两区域各一个强度$S_A$、$S_B$，$(\ln S_A,\ln S_B)$为二维正态，标准差$\sigma_A$、$\sigma_B$，相关系数$\rho$，$\mathrm E[S_A]=\mathrm E[S_B]=1$；按最大似然由记录确定。另拟合一个共同强度（$\rho=1$，$\sigma_A=\sigma_B$）与两区域独立（$\rho=0$）作为比较，按似然和记录统计量选用。
- 出力限制：0与各站记录最大实际出力。
- 两区域是否判为两个天气过程，由方法第4.2节分组规则从注入场景判出，不预先设定。判为两组时检验多组强度；判为一组时说明两区域受同一天气形势驱动，两种结果都保留。

## 3 S3输入拟合结果与构造输入的合理性（2026-10-24）

`tests/python/fit_nrel_two_region_case33.py`，结果`result/case33bw/nrel_pv_two_region_input_case33_20261024/fit_HA4_0.4_0.6.json`。4180个时段，两区域中心相距约103 km。

| 强度形式 | 对数似然 | $\sigma_A$ | $\sigma_B$ | $\rho$ |
|---|---|---|---|---|
| 两区域相关强度 | 27570.0 | 1.209 | 1.209 | 0.590 |
| 共同强度 | 27160.6 | 1.124 | 1.124 | 1 |
| 两区域独立强度 | 27193.9 | 1.192 | 1.175 | 0 |

两区域相关强度的似然最高。记录中两区域之间的共同放大量（中位数0.129）与区域内（0.144、0.117）相近，而两区域之间偏差本身的相关系数只有0.164：两地偏差的方向基本无关，但偏差幅度随同一天气形势同时增减。【已由数值实验支持：输入拟合】

构造输入与记录的比较（S1与S3相同的问题）：

| 统计量 | S1记录 | S1构造（对数正态共同强度） | S3记录 | S3构造（相关强度） |
|---|---|---|---|---|
| 单站超额峰度中位数 | 1.82 | 2.51 | 1.97 | 2.52 |
| 站间偏差平方的相关系数 | 0.247 | 0.372 | 0.227 | 0.289 |
| 半数以上站点同时偏差超过2倍标准差的概率 | 0.022 | 0.041 | 0.023 | 0.031 |
| 区域内共同放大量中位数 | — | — | 0.144 | 0.253 |

构造输入使多站同时出现大偏差的程度比记录高约1.3—1.9倍，单站峰度也偏大。原因是每个区域只用一个强度，同一区域各站的偏差幅度被完全同步放大，而记录中各站还有各自的幅度变化。这一偏差会夸大联合尾部，使共同强度类模型（TMM）在比较中占便宜，属于算例设置问题，定稿前需修正。【已由数值实验支持：输入拟合，未做交流潮流】

## 4 光伏偏差改为直接取自记录（2026-10-24，用户决定）

第2节S1、S3按“共同强度乘以相关正态偏差”的参数规律生成场景，与TMM的结构相同，用它构造的输入比较方法没有意义（用户指出）。改为：每个场景从记录中随机取一个15 min时段，用该时段8站的预测误差向量，加一个小的相关正态扰动 $h\,\mathbf L\boldsymbol\epsilon$（$\mathbf L\mathbf L^{\mathsf T}$为记录协方差，$h$为扰动系数）避免重复场景完全相同，再加上50%预测出力并限制在出力上下限之间。站间相关、偏差幅度的同时变化和尾部形状全部来自记录；第2、3节拟合的强度规律只作为“记录中存在共同放大”的证据，不再用于生成场景。

- S1：取40%—60%预测出力段的4000个时段。
- S2：平常时段取S1的时段；极端时段以概率5%出现，取30%—70%预测出力段中8站误差均方根最大的若干时段（时段数按第5节检查确定），不放大、不缩放。E2的负荷偏差幅度与所取时段的光伏误差均方根成比例（负荷参数为本文假设）。
- S3：取第3节的4180个时段，6+2站的误差向量整体取用，保留两区域之间的实际关系。

扰动系数$h$在定稿前按记录统计量检查确定。

检查结果（`tests/python/check_record_resampling_case33.py`，`result/case33bw/record_resampling_check_20261024/`）：$h=0.05$时S1、S3的单站峰度、站间偏差平方相关、同时大偏差概率、逐时段偏差幅度比、8站平均误差0.1%与99.9%分位以及S3区域内外共同放大量与记录相差不超过约2%；$h\ge0.1$开始抹平偏差幅度的逐时段变化。30%—70%预测出力段共8152个时段，误差均方根最大的1%、2%、5%分别为82、164、408个时段。

**定稿（用户2026-10-24确认）：** $h=0.05$；S2极端时段取误差均方根最大的1%（82个时段），与原定义的强度一致。记录只有4000（S1）、4180（S3）个时段，0.1%以外的尾部只由少数记录时段决定，文中说明。场景生成与MC方法计算暂缓，待进一步讨论后开始。

S3为构造的运行条件，两区域波动幅度的同步程度只由计算结果说明，不预先写入方法（用户2026-10-24）。

## 4.1 改用预测接近晴空出力的时段（2026-10-24，用户决定，方法比较前）

用户要求光伏尾部更重。只按记录本身的选取条件比较，不放大偏差（`tests/python/check_record_tail_options_case33.py`，`result/case33bw/record_tail_options_20261024/`）：40%—60%预测出力段内，改用5 min分辨率、日前预测、5—9月或小容量站点，单站超额峰度为0.6—1.3，均不更重；原因是预测出力50%时减发最多到零，最深尾部被零出力截住。按预测出力区间：20%—40%为0.51，40%—60%为1.34，50%—70%为3.32，60%—80%为5.14，70%—90%为5.26；预测越接近晴空出力，多数时段偏差小、少数时段突然云遮大幅减发，尾部越重且偏向减发一侧（60%—80%时单站0.1%分位−0.54、99.9%分位+0.24，偏斜−1.63）。

**定稿：** S1、S3改用8站平均预测出力60%—80%的时段，预测出力取70%；S2平常时段同S1，极端时段取预测出力50%—90%区间中8站误差均方根最大的1%。其余设置不变。重尾落在光伏减发一侧，对应节点电压下侧和支路下送功率增大的一侧；节点电压越上限的风险来自增发一侧，被晴空上限限制。原40%—60%的计算结果改名为`record_scenarios_20261024_band40_60`保留。

## 4.2 光伏容量按比例减小（2026-10-24，用户决定，方法比较前）

按4.1节以每站0.5805 MW、预测出力70%计算时，8站出力约3.25 MW，超过全网负荷约2.97 MW，最高节点电压中位数1.067 p.u.，任一节点电压高于1.07 p.u.的估计概率S1为29.5%、S3为31.1%（原50%预测出力时0.57%）：平常运行即频繁越上限，越限不再是尾部事件，运行点不合理。

**定稿：** 每站容量减为0.5805×50/70=0.4146 MW，预测出力为容量的70%（0.290 MW，与原50%预测出力的MW数相同）。偏差分布形状仍取自60%—80%区间的记录，以MW计的偏差幅度随容量按比例缩小。原容量的结果改名为`record_scenarios_20261024_band60_80_cap0p5805`保留。

## 5 随机数起点与计算入口

入口`tests/python/generate_record_scenarios_case33.py`，结果`result/case33bw/record_scenarios_20261024/<运行条件>/`（`run_info.json`含场景合理性对照、快速映射记录和计算时间），MC方法的97个电气量计算结果在`cache/record_scenarios_20261024/`。每种运行条件依次为估计参数、选择分量数、MC方法三组场景，随机数起点分别为：S1 2026102411—13，S3 2026102421—23，S2E1 2026102431—33，S2E2 2026102441—43。2026-10-24小规模程序检查：S2E2、S3各600+300个场景快速映射均1个锚点、无逐场景回退；4000个MC场景中极端时段占5.25%。
