# 固定预测时段风电最小测试方案（2026-10-21）

状态：方案在任何概率样本、交流潮流和拟合之前登记。用户同日确认以分块TMM作为正式方法测试，并要求先用最小测试明确方法可行性和场景适用性。光伏测试由另一对话继续，本方案不修改光伏输入、结果和程序。

## 1. 要回答的两个问题

1. 方法可行性：同一次天气事件的共同波动强度作用于三处风电时，分块TMM能否恢复与输入一致的有限自由度，并在影响电压越限或线路功率输送的对象上比同K GMM更准。
2. 场景适用性：如果非高斯性来自运行状态混合而非强度变化，分块TMM的优势是否消失。

两个问题用三组输入回答。三组的预测出力、站间协方差和单站误差超额峰度相同，只改变不确定性的形成机理：

| 输入组 | 机理 | 单站误差超额峰度 |
|---|---|---|
| 共同强度 | 同一预测下天气波动强度未知，三站共用一个随机强度 | 2.4 |
| 高斯对照 | 强度恒为1 | 0 |
| 状态混合 | 三站共同处于偏低、正常、偏高三种出力状态之一，状态内为高斯 | 2.4 |

## 2. 固定的电气与预测条件

| 项目 | 设置 |
|---|---|
| 网络 | case33bw_modify原网络、拓扑和平衡节点电压 |
| 风电接入 | 节点18、25、33，各0.9906666667 MW，总装机2.972 MW |
| 风电无功 | 功率因数0.98吸收无功，Q=-P·tan(arccos 0.98)，与历史风电一致 |
| 预测对象 | 15 min超短期预测的目标时段平均有功 |
| 名义预测出力 | 每站额定的50%，位于功率曲线中段 |
| 误差均方根 | 每站额定的0.10 |
| 站间相关 | 三站误差相关系数均为0.8，属于同一馈线数公里范围内同一天气过程的工程假设，文献待核查 |
| 负荷 | 原负荷的0.8倍，P/Q各1%弱波动，沿用光伏固定预测测试的共同、区域、节点结构及P/Q相关，不加天气响应 |
| 光伏 | 0 |

负荷水平由预测出力点的单次确定性潮流确定，未使用任何概率样本：0.8倍负荷、50%风电时最低电压0.9602 p.u.（节点31），支路17、32为反送，支路24为0.159 MW的弱反送；风电为0时支路24变为0.337 MW受电。1.0倍负荷时预测点已低于0.95 p.u.，不选用。

## 3. 三组输入的生成

记站点出力比例为u_j=0.5+e_j，e为三站误差向量，R为相关系数0.8的3×3矩阵，V=0.10²。

- 共同强度：e=0.10·s·z，z~N(0,R)，s=exp(N(-σ²,σ²))，σ=0.383。此时E[s²]=1，协方差为V·R，单站超额峰度3(e^{4σ²}-1)=2.4，与光伏测试一致，对应t分布自由度约6.5。强度不由逆Gamma分布生成。
- 高斯对照：s≡1，其余相同。
- 状态混合：e=a·c·1+σ₀·z₀，c以0.05、0.90、0.05的概率取-1、0、+1，三站同号；z₀~N(0,R₀)。取a=0.241979、σ₀=0.064379、R₀非对角元0.51745，使均值为0、协方差为V·R、单站超额峰度为2.4。该组表示锋面或阵风到达时刻相对目标时段的不确定，是机理对照，不作工程标定。

任一站出力越出[0,1]时整条事件重抽；重抽比例超过0.5%即停止，记为参数不适用。三组各生成训练8192、验证4096、参考32768个独立事件，随机数为MT19937，训练、验证、参考种子分别为2026102131、2026102132、2026102133，负荷流偏移与光伏相同。

## 4. 对象锁定与判据（拟合前固定）

目标对象只由共同强度组的训练和验证AC按光伏方案第8.1节同一规则确定：尾部延伸超过2.575829×1.15倍标准差、单峰无点质量，且节点q005≤0.96或q995≥1.04 p.u.，或有风电在下游的支路有功出现反送增大20%以上或反送转受电。高斯对照和状态混合两组使用该组锁定的目标，各自规则选出的对象另存。

分块TMM、标准TMM与GMM各取K=1、3、6，候选生成、验证似然选模和4次65536点传播与光伏测试相同。目标判据沿用第8.1节：同K在{1,3,6}中至少2个K的尾段CDF误差及1%/0.5%（或99%/99.5%）分位误差优于GMM且超出4次传播范围、全分布KS不超过GMM的1.2倍；或在所测K内以更少分量同时达到全分布CDF 1个百分点和尾段0.5个百分点。

分块TMM的天气驱动方向取预测运行点潮流雅可比逆矩阵中三处风电有功注入及其按功率因数伴随的无功注入的合成列，r=3。

## 5. 结论的判定方式

| 结论 | 支持条件 |
|---|---|
| 方法可行 | 共同强度组分块TMM至少1个目标通过，K=3、6所选自由度不超过20，且高斯对照组0个目标通过 |
| 场景适用性得到区分 | 状态混合组分块TMM 0个目标通过，且多数目标K=3时GMM尾段CDF误差不大于分块TMM |
| 适用性未被区分 | 状态混合组分块TMM同样通过目标，说明优势不专属于强度机理 |

越限概率在本方案中预先登记为辅助指标，由参考集和各模型第1次传播样本计算：任一节点低于0.950、0.955 p.u.；支路17首端有功低于-0.60 MW（反送增大）；支路32首端有功低于-0.65 MW；支路24首端有功高于+0.10 MW（反送转受电）。参考事件数少于20的事件只作描述。

## 6. 补充检验：训练样本量与分量数（2026-10-21，在补充拟合前登记）

主运行中训练似然随K单调上升，但验证集和32768个参考样本上的似然均为K6低于K3，K6最小分量的有效样本500—760个，少于每分量2080个协方差参数。为检验“K增大精度不升”是否来自64维全协方差的过拟合，共同强度组训练样本改为32768个（种子2026102141），验证集与参考集种子不变，目标沿用主运行锁定结果，K取1、3、6、12，其余设置不变。

预期与判定：若过拟合为主要原因，则参考集平均似然随K单调上升至少到K6，GMM与本文TMM在6个目标上的尾段CDF误差从K3到K6多数下降。若训练样本增大后仍不满足，则原因不在样本量，转查模型形式。同时按第4节判据重新判定。

## 7. 改进拟合方式：各分量共用其余方向残差协方差（2026-10-21，在新拟合前登记）

用户确认样本量按实际可得的固定量处理，改进拟合方式而不增加注入样本。模型见derivation.md式(B20)—(B22)。

- 数据：共同强度组与状态混合组，训练、验证、参考输入与主运行相同种子（8192/4096/32768），重新生成后核对SHA与主运行一致；目标沿用主运行锁定结果。
- 模型：GMM、标准TMM、本文TMM（各分量各自残差协方差，BTMM）、本文TMM共用残差协方差（SBTMM）、同结构高斯对照（SGMM）。初始化沿用GMM候选，两个初始分组，t模型自由度初值12与200。
- K取1、2、3、4、6、8、12。
- K的选取：每个模型按验证集平均似然在上述K中选最优K，参考集不参与选取。
- 比较：(a) 参考集平均似然随K的曲线；(b) 各模型在各自最优K下，6个目标的尾段CDF平均误差、全分布KS和第5节5个越限事件的概率；(c) 达到全分布CDF 1个百分点和尾段0.5个百分点所需的最少K。

预期与判定（共同强度组）：
1. 共用残差协方差使最优验证似然高于各自残差协方差的同类模型，且最优K不小于后者。
2. SBTMM在其最优K下，6个目标中多数的尾段误差小于GMM在其最优K下的值，5个越限事件中多数的概率更接近参考。
3. SBTMM与SGMM的差别归于t分量，SGMM与GMM的差别归于共用结构。
状态混合组作对照：预期SBTMM与SGMM结果接近。

## 8. 范围

本测试只回答机理是否成立，不代表实测风电预测误差统计。未做K5/K12、训练重复、完整PDF图件和正式MATLAB出图。分块TMM沿用光伏测试的Python实现；运行入口为tests/python/run_wind_fixed_forecast_case33.py，复用光伏入口的交流潮流、对象锁定、拟合、传播和判据函数，只替换风电输入、预测运行点和天气驱动方向。
