# 固定预测时刻碎云光伏：意见整理与下一步测试方案

日期：2026-10-21。状态：方案已整理，观测标定及新数值尚未执行。同日用户选定文献约束参数路线，第11节覆盖第3节的65%名义出力、1 min目标功率定义及第4节的观测标定前置要求；有效性判定见第8.1节。本轮不发送云端执行指令，不恢复已结束的自动跟进。旧三组方案、模型、结果及本地归档保持。

## 1. 本轮决定

首轮只设一个场景：IEEE33节点原接入位置下，固定午间15分钟预测时距、相近预测出力和同一种持续碎云天气，检验未来天气强度的不确定性是否使多个光伏站与节点电压共同出现不同幅度的偏差。

老师提出的“多站预测误差”和“同类天气内强弱事件”合并为这一个主算例。弱、中、强只作为观测和AC诊断的分组，不人为给定三类权重或三个不同平均出力。云边增强作为后续方向，首轮不另造增强脉冲；30分钟预测时距也不与15分钟混合。

本分支回答的是共同天气强度能否带来局部尾部及少分量收益，不重做已经建立的通用精度比较，不要求所有节点、线路或双尾均由TMM取得更小误差。

## 2. 对老师意见的采用与必要限定

| 意见 | 本轮处理 |
|---|---|
| 固定运行状态，允许误差强度连续变化 | 采用，改变概率样本的含义和源荷生成方式 |
| 不继续加深云影或增大装机 | 采用，位置与总装机保持当前原布局 |
| 先查源荷与AC，再比较两种模型 | 采用，且先核对观测误差，避免由生成式预先保证目标形态 |
| 不同强度下均值及主要相关方向接近 | 作为待验证假设，不能因改变了云厚、覆盖率而直接认定成立 |
| 联合大偏差沿共享线路传递 | 由全AC电压及线路P/Q、网损验证，不只看源荷幅度 |
| 标准多元t可兼顾集中部分和较远尾部 | 作为有限K下的表示依据，精度收益仍由独立参考结果判断 |

需要区分以下范围：

- 旧三组单条过程为12分钟、15秒步长、49点，不是12小时。旧输入还混合了过程起始时间和天气参数，新方案才改为固定预测条件。
- 旧场景有运行阶段混合，不等于这一点已解释全部不利结果。K12所选候选的主峰失真已由已有结果核查定位到联合模型及终值验证选择，未发现传播或图源错配。场景问题与选参问题分别保留。
- 拟合对象始终是完整64维联合电压实部和虚部。单峰、均值稳定及共同尺度诊断主要针对条件源荷和联合电压；不要求由交流关系求得的线路P/Q和网损也对称、单峰或服从t分布。
- 光伏出力有上下限。“较厚尾部”指所考察概率范围内，相对于相近均值和协方差的正态参照出现更多较大偏差，不宣称物理功率具有无限延伸的幂律尾部。
- 共同尺度容易在固定控制状态和相近运行点下传递到电压，这是局部近似依据。独立局部误差、功率边界和完整非线性AC均可能改变分布，不预设电压严格服从多元t。

## 3. 固定的电气与预测条件

下表数值为本轮工程预设，不是实测标定值。

| 项目 | 首轮设置 |
|---|---|
| 网络 | 当前case33原网络、拓扑、平衡节点电压和PQ节点定义 |
| 光伏位置 | 18、17、16、15、14、13、33、22，保持原8站 |
| 总装机 | 4.64375 MW，每站0.58046875 MW |
| 逆变器容量 | 每站0.6094921875 MVA，保持原值 |
| 名义预测出力 | 每站额定有功的65%，位于老师建议的50%—80%区间内，不扫描此比例 |
| 预测起报/目标 | 午间12:00起报、12:15目标；观测资料采用相同本地太阳时窗口进行匹配 |
| 目标功率定义 | 目标时刻所在1分钟区间的平均并网有功；15分钟是预测时距，不是15分钟时间平均 |
| 天气条件 | 起报时已处于区域持续碎云；条件定义不使用未来预测误差 |
| 光伏无功 | Qpv=0，不加入Volt–VAR、Volt–Watt及离散限发 |
| 基准负荷 | 各节点P/Q均为当前网络原负荷的0.8倍 |
| 负荷扰动 | P/Q名义标准差均为各自基准的1%；沿用原共同、区域和节点相关结构，保留P/Q独立剩余项 |
| 负荷时间过程 | 每个事件只生成目标时刻的一个P/Q向量，不拼接AR时间快照，不加入制冷响应 |
| 调节设备 | 固定原配置，不增加分接头或其他控制切换 |

六站13—18已经位于同一长馈线下游，足以提供共享功率通道，首轮无需再次迁移光伏。22和33节点也保留其容量和预测值，其误差与其他站的关系由同一多站资料或校准模型确定，不能因为电气上分支不同就设为气象独立。

站点电气编号不代表地理距离。观测站到电气节点的映射需在AC前登记，依据站点空间关系与已知云移信息，不以TMM/GMM结果选择映射。首轮复用原8站身份顺序；若使用已有Oahu八站资料，沿用已登记的观测站顺序，并将地理站点映射与电气位置假设分别说明。

负荷弱扰动可直接复用旧一般负荷的共同/区域/节点高斯创新比例：P为3:8:15，Q为4:10:20，各自归一化为1%名义标准差；P/Q共同、区域创新相关系数0.35，节点创新相关系数0.25。这里复用其空间结构，删除时间递推及制冷项。负荷P/Q不强制同比例变化，不以硬裁剪制造端点质量。

## 4. 源荷生成：先有观测依据，再使用共同强度模型

### 4.1 必须先分清预测误差和功率变化

预测误差是目标时刻实际并网有功减去起报时已经给出的该时刻预测值。过去一分钟或十五分钟的出力差分只可用于描述起报天气波动，不能直接冒称预测误差。

优先使用同步多站实际功率及其可追溯预测记录。缺少预测记录时，固定一种仅使用起报信息的简易预测方法，例如晴空归一化持续预测，并用独立事件作样本外误差；不为本论文另外开发预测神经网络。

现有记录中的Oahu资料可以作为备用标定来源，官方资料是多站辐照，并非多站PV预测误差实测。若采用，复用轻量功率转换，仅为注入误差的幅度、共同强度及站间差异提供约束，明确标为观测约束的合成光伏输入。不得沿用旧流程先将GHI/1000裁剪至[0,1]的做法来解释云边增强；最终约束作用于并网功率及设备容量。原4月资料的存在记录不等于当前已取得原始数据，本轮不声称已完成恢复或标定。

### 4.2 固定预测条件

将预测功率、太阳时、天气类别及已知控制状态相近的事件放在同一条件中。用于标定的预测出力窗口先取额定值的62.5%—67.5%，中心为65%，窗口只用于观测匹配。不能按目标时刻的实际出力筛掉大误差，更不能按未来误差幅度挑选“强事件”。

强度指目标附近仍未知的天气波动强度。起报时已准确掌握的天气信息应进入条件；若给定这些信息后强度基本确定，残差接近正态，应保留这一结果，不故意合并已可区分的状态。

“同一云影阶段”在首轮定义为区域持续碎云中的相近预测状态，不要求不同事件恰好有同一朵云位于同一节点。若另用目标时刻已实现的云影阶段作后验筛选，只能作为条件机理分析，不能称为起报时可直接提供的预测概率。

### 4.3 观测支持后采用的生成式

首轮采用如下可核验、非t输入的功率误差模型：

1. 训练观测事件确定固定预测值附近的系统偏差，只允许统一的预测偏差校正，不按强弱组分别减去均值。
2. 从同条件事件标定未来共同误差强度的经验分布。可用事件目标附近同类别短窗口的同步残差估计局部强度，但窗口内观测不算额外独立云事件。
3. 用这些事件检查去除共同幅度后，站间相关方向和局部差异是否相近，再确定空间协方差及不能由共同强度解释的局部误差。
4. 新事件的强度从观测标定的连续经验分位函数抽取；不同站采用相关但不相同的功率误差，局部误差幅度也由观测确定。
5. 具体实现可使用“共同经验强度×固定空间相关的高斯创新＋局部误差”。高斯创新是生成模型假设，须由标准化观测残差支持；不从t分布或逆Gamma分布直接造输入。若观测不支持该分解，停止这一生成模型，不把它强加给数据。

还须检查标准化误差形态是否仍随强度系统变化。若空间误差与强度之间仍有明显剩余联系，不能把二者拆开独立重抽，仅有相近协方差不足以证明这种独立生成合理。

共同强度的尺度与空间系数须统一归一化，例如规定训练事件的强度平方均值为1，再由空间协方差承载实际功率幅度；这只消除参数表示的不唯一性，不对各强度组单独标准化。强度经验权重对应固定预测条件下的事件抽样规则，记录事件与天气日权重，不能为增加尾部而给强事件额外权重。

在每个事件、每站的65%名义预测有功上加相应误差，再扣除该事件负荷，形成完整P/Q净注入向量。八站使用同一次天气事件，不能逐站独立抽取误差或将各站分别抽成独立厚尾。

物理功率约束需进入校准的有界生成分布，不能把越界值硬压到0或额定值。保留未施加边界时的提议、边界处理比例以及处理前后均值/方差；若边界处理改变了主体、尾部或强弱组均值，记为目标共同尺度模型不适用，不通过削去大误差来使其通过。

若实现采用有界分布的拒绝抽样，必须检查高强度事件被拒绝的比例及最终强度权重；不能将拒绝造成的强事件减少解释为真实天气概率。拟合和检查对象是最终可实现的有界注入分布。

误差标准差、强事件比例、强度上界、局部误差占比及云移时差均为待标定量。本轮不填入缺乏来源的5%强事件、固定云速或放大系数。移动速度本身不作为任意扩大误差的旋钮。

## 5. 观测与AC的推进条件

先检查观测误差，再检查交流潮流。仅由生成式造成均值一致或相关方向一致，不能作为其具有实际依据的证据。

低、中、高按训练观测确定的连续强度三等分组，仅用于诊断；最高三分之一不称为罕见强事件。少量极强事件仍按原连续分布的实际出现情况单列，不给分组额外权重。每组给出真实独立事件数、天气日数、均值、波动和区间，不靠均值区间重叠就宣布均值相同。

| 要检查的工程现象 | 必须保存的证据 | 不满足时的处理 |
|---|---|---|
| 状态相近，误差连续 | 条件功率误差及电压的完整分布、强度分组图 | 若主要是两个均值状态，不能按本分支解释 |
| 强弱主要改变波动，平均出力变化较小 | 各组PV合计及相关节点电压均值、标准差和组间位移 | 不通过组内单独居中来修正 |
| 相近相关方向下整体波动增大 | 站间协方差、主要电压变化方向及分组波动；仅作诊断，不截断64维拟合 | 若方向明显改变，记录为共同单一尺度解释不足 |
| 多节点共同出现较大偏差 | 源荷和电压共同低/高偏差概率、绝对偏差共同增大情况；与等均值协方差正态参照比较 | 只看线性相关或单节点峰度不足以确认 |
| 尾部来自连续误差 | 零值、削顶、限发、边界处理及控制状态的比例 | 不能将端点质量或状态切换当作目标厚尾 |
| 变化到达共享功率通道 | 目标线路下游站点、P/Q方向、电压及网损随强度变化 | 若局部功率没有相应变化，不预设功率尾部收益 |

本轮不把某一峰度、角度或方差比当作通用物理标准。数据标定阶段须在方法比较前给出“均值差相对组内波动”“强弱组波动比”“相关方向稳定性”的具体诊断数值、估计不确定性和判定依据，并保存；资料不足时记为尚未确认，不给出符合共同尺度的结论。判据仅服务于本次机理算例，不追溯为整篇论文所有算例的前提。

只需在一个有明确共享光伏通道的局部子网找到可信的联合大偏差，不要求全网同时满足。代表节点和线路由源荷及AC识别，仍不固定旧V10/V14/V18或P7/P8/Q8，也不按两方法误差挑选。

## 6. 独立事件、样本量与阶段顺序

观测先按完整云事件分割，同一天相邻事件有持续相关时按天气日整体分割。一个事件中的不同站、相邻秒点、局部强度估计窗口不能跨训练/验证/参考集合。输入标准化、偏差校正、强度及空间关系只在训练观测中确定；留出真实事件用于检查校准模型。

观测数量足够时优先直接验证真实条件误差；若采用上述校准生成模型，以下是合成事件预算，不能写成新增了同数量的实测天气事件：

| 集合 | 独立合成事件/AC工况 | 用途 |
|---|---:|---|
| 训练 | 8192 | AC诊断、联合电压拟合 |
| 验证 | 4096 | 独立AC诊断与原规则选参 |
| 参考 | 32768 | 参数及对象确定后的独立完整分布比较 |

每个事件只有目标时刻的一个全网工况。训练/验证/参考分别使用新随机流2026102111、2026102112、2026102113，MT19937；与旧三组样本分开，输入模型确定后不再按TMM/GMM结果调整。若使用观测模板重抽样，模板先按原始事件/天气日隔离；重复抽样次数不增加真实事件数，不能跨集合共享同一原始事件后再声称外部独立检验。

推进顺序：

1. 先交付来源/可访问性、预测定义、独立事件划分及误差标定表。此时不拟合TMM/GMM。
2. 条件源荷模型通过观测检查后，先完成训练及验证共12288个AC工况，保存全97输出和共同尺度诊断。通过后锁定局部对象及源荷/AC清单；参考集不用于选择对象或场景。
3. 目标结构有证据后，才进入全部K拟合及既定传播，再计算32768个参考AC工况并比较。总计划AC预算45056，不因结果不利追加。

合成参考的不确定性与原始观测标定的不确定性分开报告。更多合成事件或四次传播不会增加原始天气资料的独立信息。

## 7. TMM/GMM比较与K12问题

两家均拟合同一完整64维电压实虚部。K固定为1、3、5、6、12；K1可先看，但完整计划不因某一K的胜负改变。沿用原全协方差GMM与普通多元t PX-ECM、两组初始化、初始自由度12/200、最多300次迭代、相对阈值1e-6、实际协方差下限1e-7、自由度4.1—1e5及原终值验证联合似然选参，不另加方法变体。

模型确定后，各自65536点、四次随机化加权Sobol传播；四次传播不称四套训练。比较电压幅值、线路首端P/Q及有功网损。图固定第一次传播，误差保留四次及其范围。

不重新启动已取消的独立拟合核查。复用已核验代码，正常运行时保留各候选参数、收敛/目标历史、训练/验证似然及所选ID；读取验证电压的主峰和CDF作为诊断，不用参考集换模型。若出现“所选候选漏掉电压主峰、其他已存候选较好”，分别报告选参问题和源荷/AC形态，不用它直接判定场景不合理，也不追加初值或事后换候选来获得TMM优势。

## 8. 输出及同精度少分量

全97个输出保留表格，展示AC先确定的少量代表节点/线路，网损独立列出。每个代表对象、每个K均提供完整PDF/CDF及双尾放大，检查主峰、肩部、连续尾段和范围外概率。AC黑、GMM蓝虚线、TMM红实线；PDF共用AC确定的带宽/细网格，CDF和误差由原加权样本计算。

双尾主区间沿用AC的0.5%—5%和95%—99.5%；更远尾部单列样本支持和不确定性。既给尾段CDF最大/平均偏差，也保留物理单位W1、分位及均值/方差误差，不能只报一个分位点或全网均值。

少分量比较先固定两个开发精度等级：全分布CDF最大偏差1个百分点、所检尾段CDF最大偏差0.5个百分点。二者分别计算各对象的已测最少K；若要称“兼顾主体和某一尾部的少分量”，同一对象还须同时达到该全分布和该侧尾部要求。另一尾侧仍完整报告，不要求其也改善。等级为本次比较预设，不是运行风险容许误差或IEEE标准；参考不确定性不能分辨时，记为无法确认。没有模型达到时报告无匹配，不改阈值找有利结果。

数字达标仍须结合完整PDF检查，保留主峰遗漏、肩部和连续尾段偏离的图形证据，不将某个标量达标直接写成完整分布已被准确描述。

联合电压诊断增加已选局部节点的共同低/高偏差概率。实际联合越限只有在沿用算例电压限值且参考概率有支持时报告；不能用分位阈值替代运行限值，也不为产生越限而移动阈值。没有给定线路容量时只比较P/Q，不宣称过载概率改善。

### 8.1 有效性判定：较厚尾部且有运行影响的对象

用户2026-10-21确认：TMM的有效性不要求覆盖全部节点和线路。只要AC参考中确有较厚尾部、并影响电压越限或光伏功率输送的节点电压及线路功率由TMM计算得更准，其余对象与GMM误差处于同一水平，即满足本算例的判定。以下规则在读取任何TMM/GMM误差前固定，仅使用训练和验证AC，参考集不参与对象选择。

**目标对象需同时满足两项条件。**

1. 较厚尾部。该侧0.5%或99.5%分位到中位数的距离，超过同均值、同标准差正态分布对应距离的1.15倍，沿用已有AC对象识别规则的阈值。分布为单峰；零出力、满发、边界处理和控制切换形成的端点质量合计低于1%。该尾部须由连续的源荷偏差形成。
2. 运行影响。节点电压沿用本项目已用的0.95/1.05 p.u.研究限值：下尾0.5%分位不高于0.96 p.u.，或上尾99.5%分位不低于1.04 p.u.。该限值不称通用供电标准。case33各支路RATE_A为5.5 MVA，当前负荷水平远低于该容量，因此不以过载作为线路条件。线路须位于光伏汇集通道，且该尾对应反送功率明显增大，或由反送转为受电。

网损作为系统量单独报告，不参与目标对象选择。每类输出每侧尾部最多保留2个对象，近比例重复的对象只留1个。没有对象满足条件时，记为本场景无目标对象，不放宽判据。

**目标对象上TMM更优的判定。** 以下两项满足其一即可，另一项照常报告。

- 同K精度：在目标尾侧，0.5%—5%或95%—99.5%尾段CDF平均偏差，以及0.5%、1%或99%、99.5%分位物理误差，TMM均小于GMM，且差值超出两家四次传播范围；在K=1、3、5、6中至少两个K成立。同一对象的全分布KS不超过GMM的1.2倍，避免以主峰失真换取尾部数值。K12单独报告。
- 少分量：沿用第8节的尾段CDF 0.5个百分点和全分布CDF 1个百分点开发精度，TMM同时达到二者所需的已测最少K小于GMM，或GMM在已测K内没有达到。

**其余对象误差相当的判定。** 同K下，TMM的KS和W1不超过GMM的1.2倍，或两家差值落在四次传播范围内。报告满足该条件的对象比例；KS超过GMM 1.5倍的对象逐个列出，结合电气位置解释，不用于否定目标对象结论，也不从表中删除。

阈值1.15倍、0.96/1.04 p.u.、1.2倍和1.5倍属于本次机理算例的开发判据，不是运行容许误差或标准值。

## 9. 潮流解释与后续方向

多个下游光伏同时偏低时，共享线路反送减弱，部分工况可能转为受电，相关节点电压通常降低；同时偏高时，反送和电压升高更可能共同出现。具体方向以AC及原支路方向为准。

Qpv=0不意味着线路Q不变，电压、电流、线路无功损耗及较弱负荷Q均会影响支路Q。网损取决于各线电流平方，反送减弱时可能降低，受电增加时又可能增大，不能预设共同强度必然只改善网损上尾。

若本场景通过物理诊断但两家仍接近或GMM较好，保留结果，不增大容量、扰动、强事件权重或训练预算。若给定预测条件后误差主要接近正态，也说明TMM在该条件下未显示额外必要性，不否定已有其他局部收益。

本轮之后再考虑30分钟预测时距或有观测支持的云边增强。云边增强可能只发生在部分站，甚至改变相关方向，不能直接假定它比首轮更符合共同尺度。风电/台风任务保持独立，本轮不启动。

## 10. 依据、证据状态与保存

- 老师2026-10-21意见：共同尺度假设及优先场景的直接依据，属于待检验研究设想。
- [原三组精简本地归档](../result/case33bw/pv_three_scenes_local_20261020/README.md)：电气配置、现有实现和保留结果的已核验来源。
- [K12已有结果核查](../result/case33bw/pv_K12_existing_result_audit_20261020/README.md)：候选解、验证选择及图源/传播对应核验，不能被新场景解释覆盖。
- [Lonij等，2013，Solar Energy](https://doi.org/10.1016/j.solener.2013.08.002)：多站屋顶光伏短时预测与时空相关的背景依据；本轮核查出版信息和摘要，未据正文指定本算例幅度参数。
- [Dhingra等，2026](https://link.springer.com/article/10.1007/s00521-026-12335-1)：预测出力条件下误差形态仍有差异，支持先检查条件残差。该研究主要为一小时预测和不同场址，不作为15分钟八站共同尺度、具体强度或t分布的实证。
- [Oahu官方数据说明](https://data.nlr.gov/submissions/11)：17个同步高频辐照站的备选观测来源；不能替代本轮尚未进行的功率误差标定。
- NB/T 32011-2013《光伏发电站功率预测系统技术要求》：超短期预测15 min至4 h、分辨率15 min、每15 min滚动；超短期第4小时月均方根误差小于0.10。已核对条文第5.3.2节及第7.1节。
- [Zhang、Hodge等，2013，Metrics for Evaluating the Accuracy of Solar Power Forecasting](https://www.osti.gov/servlets/purl/1097885)：WWSIS-2资料，单站1小时预测归一化均方根误差0.17、超额峰度2.40，各案例超额峰度2.04—4.82。已读取正文表1。
- [Gao等，2016，Energies 9(7):523](https://doi.org/10.3390/en9070523)：各类天气下误差单峰、近对称，方差随晴、多云、小雨、大雨增大。已读取正文第2节。
- [Perez等，2012，Solar Energy](http://www.clca.columbia.edu/9_Perez_Solar_Variability.pdf)：15 min波动的站间相关约在10 km处降为零。已读取正文第3—4节。
- [Lave、Kleissl，2013，Solar Energy](https://doi.org/10.1016/j.solener.2013.01.023)：WVM相关关系exp(−d/(A·t))及A与云速成正比。已读取正文。

## 11. 文献约束参数路线（用户2026-10-21选定）

用户选定先用文献统计约束参数完成首轮诊断，观测标定改为后续核对。本节覆盖第3节的名义预测出力、目标功率定义和第4节的观测标定前置要求；其余条件、预算、K、拟合、传播及第8.1节判定保持。本节数值是有文献依据的工程假设，不是本算例的实测标定。

| 项目 | 设置 | 依据与限定 |
|---|---|---|
| 预测时段 | 12:00起报，目标为12:15—12:30时段平均并网有功 | NB/T 32011-2013规定超短期预测时间分辨率15 min、每15 min滚动执行；文献误差统计也是时段平均值，1 min瞬时功率不与其对应 |
| 名义预测出力 | 每站额定有功的50% | 原设12:15晴空出力约为额定的84%（沿用旧过程的晴空曲线和28 ℃温度降额）；65%与晴空出力之差不足2倍误差标准差，会有约5%的事件高于晴空出力。最初改为55%，输入边界核算仍有约2.5%的事件高于晴空出力，用户确定改为50%，对应晴空指数约0.60，属于碎云条件，位于50%—80%区间下端 |
| 误差均方根 | 各站时段平均有功误差均方根取额定有功的0.10 | NB/T 32011-2013超短期第4小时月均方根误差上限为0.10；NREL单站1小时预测为0.17，作为上界参照。碎云条件误差大于月平均，15 min时距短于4 h，取同一量级 |
| 事件强度 | 每次事件一个共同强度，作用于8站误差；对数标准差0.383，强度平方均值归一化为1 | 使单站误差超额峰度为2.4，与Zhang、Hodge等报告的单站1小时预测误差一致（各案例2.04—4.82）。Gao等2016报告同类天气误差单峰、近对称，方差随晴、多云、小雨、大雨依次增大，据此由强度改变误差范围而不改变平均出力 |
| 站间相关 | 相关系数按exp(−d/(A·900 s))，A=4 m/s | Lave、Kleissl的WVM相关关系，A与云速成正比，内陆高速云A大于4；Perez等2012报告15 min波动约10 km后不再相关 |
| 站点几何 | 13—18站沿一条直线，间距0.4 km；33站位于(1.0, 2.0) km，22站位于(−1.5, 1.5) km，以13站为原点 | 电气编号不代表地理距离，此为工程假设，在AC前登记 |
| 误差均值 | 0，即无偏预测 | 不对强弱组分别居中 |
| 功率边界 | 任一站时段平均有功小于0或大于额定值时整次事件重抽；记录重抽比例及被重抽事件的强度分布；高于晴空出力、低于额定的比例单独记录为云边增强 | 重抽比例超过0.5%或云边增强比例超过2%时停止，判为本参数不适用，不压到边界值 |
| 负荷 | 按第3节：0.8倍基准，P/Q名义标准差1%，沿用原共同、区域、节点结构 | 不加入制冷响应 |

8站误差由同一次事件的共同强度乘以按上表空间相关的高斯分量形成，局部误差也随该事件强度变化。这是共同天气强度机理的直接表示，不从t分布或逆Gamma分布抽取。由此得到的结论只回答“若实际碎云误差具有这种强度变化，TMM在电气量上能带来多少收益”，实际误差是否具有该结构仍需观测核对。

第8.1节线路“反送功率明显增大”定义为：该尾0.5%或99.5%分位的反送有功绝对值，比中位数的反送有功绝对值至少大20%；“反送转受电”定义为主体为反送而该尾分位为受电，主体为受电而该尾为反送时同样计入。

程序入口为`tests/run_pv_fixed_forecast_case33.py`，分为三个阶段：只看AC并锁定目标对象、拟合、参考AC与判定。交流潮流、拟合、传播及误差统计直接执行已归档的原云端函数。小样本冒烟测试已跑通全流程，结果已删除，不作任何解释。

输入边界核算（仅生成光伏输入，40万次事件，未计算潮流）：按上表参数，任一站低于0或高于额定的事件约占0.37%，满足重抽上限0.5%；但任一站高于晴空出力的事件约占2.5%，超过2%的停止条件，正式运行会在输入阶段停止。候选调整为：名义预测出力50%、误差均方根0.10时，两项约为0.32%和1.3%；名义预测出力55%、误差均方根0.08时，约为0.08%和0.9%。调整须在任何AC计算前确定。用户选定名义预测出力50%、误差均方根保持0.10，上表已更新。

可选机理对照：同一输入设置下令事件强度恒为1，即同协方差的高斯误差，仅在主场景出现目标对象后执行，用于区分TMM收益是否来自强度变化。

## 12. 分块TMM补充测试（用户2026-10-21确认，运行前登记）

上一轮标准多元TMM的结果见[固定预测时段结果](pv_fixed_forecast_results_20261021.md)：前7个电压方向随事件强度放大，其余方向来自负荷小波动、接近高斯，全部方向共用一个随机尺度使自由度升至30—200。本节只改变电压模型，输入、训练/验证/参考集、拟合前锁定的6个目标对象和第8.1节判据全部不变，不重算AC。

**模型。** 每个分量内，把白化后的64维电压分成两块：光伏驱动块u（r维）与其余块w（64−r维）。u服从多元t分布，有一个共同波动强度和一个自由度；给定u后，w服从均值随u线性变化的高斯分布，两块间相关性由该线性关系保留。高斯部分取零时退回标准多元TMM，强度固定为1时退回GMM。

**方向划分（拟合前由网络确定，不读误差）。** 在预测出力运行点求一次潮流，用直角坐标潮流雅可比的逆矩阵取电压对8个光伏站有功注入的灵敏度，共8列，映射到白化坐标后正交化得到u方向，r=8；其正交补为w方向。训练数据只用于报告u、w各方向的峰度及与事件强度的关系，不用于改变r。

**拟合。** 期望条件最大化：u部分按多元t更新位置、散布和自由度，w部分按加权最小二乘更新截距、回归系数和残差协方差，均为闭式。从同K、同分区的已有GMM候选暖启动，初始自由度12和200，K1一个分区、其余两个分区，最多300次迭代，相对阈值1e-6，散布及残差协方差下限1e-7，自由度4.1—1e5，均与标准TMM一致；不使用PX加速。按验证集联合电压似然选参，收敛优先。

**传播与判定。** 与GMM、TMM相同：65536点分量分层随机化Sobol，4次重复，种子公式不变。按第8.1节以GMM为参照判定分块TMM，并与标准TMM并列报告；参数量与标准TMM基本相同。

## 13. 结论复核：独立训练重复与高斯对照（用户2026-10-21确认，运行前登记）

两项均沿用第8.1、11、12节的输入规则、K、拟合、传播和判据，只改动下列内容，结果分别写入独立目录，不覆盖主运行。

1. **独立训练重复。** 训练、验证集随机流改为2026102121、2026102122，参考集随机流仍为2026102113，参考输入与AC直接复用主运行文件并核对SHA。判定对象固定为主运行锁定的6个目标；按同一规则重新识别的对象另存，仅作对照。复核问题：支路19、31在GMM、标准TMM、分块TMM间的判定是否重现。
2. **高斯对照。** 事件强度恒为1，光伏误差为相同空间相关、相同均方根的高斯分布，随机流与主运行相同；参考AC按该输入重新计算。判定对象同样固定为主运行的6个目标。复核问题：没有强度变化时，分块TMM相对GMM的优势是否消失。若对照中仍出现同等优势，则不能把主运行结果归因于共同天气强度。

不调整参数，不追加K或初值，不利结果保留。

## 14. 越限风险的解析计算（用户2026-10-21要求，计算前登记）

越限风险由电压分布模型直接解析计算，不以越限场景计数作为方法结果。计算沿用博二稿第III—IV节：节点电压幅值平方和线路首端有功均为直角坐标电压的二次型；给定分量和波动强度后电压服从高斯分布，二次型的条件特征函数有闭式；对波动强度用广义Gauss–Laguerre求积（40个节点），对分量加权，再由Gil–Pelaez反演得到越限概率。分块TMM的条件协方差按derivation.md式(B16)在每个强度节点分别分解；GMM无强度积分。二次型系数由交流功率计算式直接构造并在任意电压处核对。

比较对象为主运行已确定的GMM、标准TMM和分块TMM，K=1、3、6、12。越限阈值固定为：各节点低于0.95 p.u.、高于1.05 p.u.；节点29低于0.96 p.u.，节点31低于0.955和0.95 p.u.，节点18高于1.07、1.08、1.09 p.u.；支路19、31首端有功大于0，即由反送转为受电。精确结果为逐场景求解交流潮流得到的越限频率。解析值另与原数值积分得到的分布核对，用于检查计算实现。

## 15. 突出TMM优势的新场景（用户2026-10-21确认，计算前登记）

依据第4.2—4.7节，分块TMM的优势在三种条件下更明显：云过程强弱差别大、分量少、越限深。以下场景只改变注入功率规律，第8.1、11、12、14节的其余设定不变，当前场景保留作为基准。

| 场景 | 光伏注入 | 负荷 | 依据 |
|---|---|---|---|
| A 云层强弱差别更大 | 预测出力仍为额定50%、偏差均方根仍为额定10%、站间相关不变；各次云过程强度的对数标准差由0.383改为0.489，使单站偏差超额峰度由2.4升至4.8 | 0.8倍额定，1%弱波动 | Zhang、Hodge等报告的预测误差超额峰度为2.04—4.82，取上限，对应天气类型不确定性大的时段 |
| A+B 同时负荷取额定值 | 同A | 1.0倍额定，1%弱波动 | 午间重负荷运行方式，使26—33号支线低电压概率升至百分之几 |

强云过程可使个别光伏站出力触及零或额定值。只生成光伏出力的核算显示，A的越界比例约0.6%，高于原0.5%停止线；两个新场景的停止线改为1%，高于晴空出力比例的停止线仍为2%。越界的云过程整体重新生成并记录比例。电压分布模型、判据、目标对象识别规则（第8.1节，各场景按自身交流潮流结果识别）、K、解析越限风险和概率密度计算均与前文一致。

**C 两片独立云区（本节登记后计算）。**

- 注入功率规律：13—18号6个光伏站为第一片云区，22、33号站为第二片云区，假定两片云区相距10 km以上，按WVM关系站间相关已降至约0.06，取为相互独立。每片云区有各自的云过程强度，两者独立，对数标准差均为0.383（单站超额峰度2.4）；云区内站间相关按原几何关系与WVM计算；预测出力、偏差均方根、负荷与边界处理同基准场景。
- 目标对象按第8.1节由该场景交流潮流结果识别。
- 比较模型：GMM、标准TMM、分块TMM（8个光伏方向共用一个强度，与该注入规律不符，用于说明强度分组的作用）、两块TMM。
- 两块TMM：由两片云区各自光伏站的有功灵敏度确定第一组方向和第二组方向（第二组先去除与第一组重合的部分），其余方向为高斯。每个分量中，第一组方向服从多元t分布；给定第一组后，第二组服从均值随第一组线性变化、有自己独立强度和自由度的多元t分布；给定前两组后，其余方向服从高斯分布。参数估计、暖启动、迭代上限与收敛阈值同分块TMM；电压分布到电气量的计算与判定同第12节。推导见derivation.md“多块TMM”。

## 16. 141节点系统算例（用户2026-10-21确认，云端计算，计算前登记）

目的：检验系统规模增大后，分块TMM以少量分量描述联合电压大偏差的作用是否更明显。141节点电压直角坐标为280维，GMM每个分量需估计约4万个协方差元素，分量增多时所需源荷场景数迅速增加。

- **网络：** `data/cases/case141_modify.m`，12.47 kV，140条线路；负荷按文件给定的0.85功率因数由视在功率换算为有功和无功，与MATPOWER换算一致。
- **光伏接入：** 按已有规则选8站：优先远离电源的末端轻负荷节点，与33节点算例的选址函数相同；每站容量为系统基础有功负荷总和的1.25/8，光伏无功为零。
- **站间距离：** 网络无地理坐标，按“沿线路的电气路径长度”近似，线路长度取阻抗模值除以0.4 Ω/km，属于工程假设；站间相关系数按WVM关系、A=4 m/s、900 s计算。
- **注入功率规律：** 与33节点相同，12:15—12:30时段平均有功，预测出力为额定50%，偏差均方根为额定10%；同时计算基准情形（超额峰度2.4）和场景A（超额峰度4.8）。负荷为0.8倍基础值，1%弱波动。
- **源荷场景数与模型：** 用于估计参数的8192个、用于选择分量数的4096个，逐场景交流潮流精确结果32768个；K取1、3、6，资源允许时补12；GMM、标准TMM、分块TMM三者比较，分块方向由预测运行点潮流雅可比确定。
- **判定：** 沿用第8.1节；越限风险按第14节解析计算。

计算放在云端，程序和结果保存在新仓库`Mrs-maxin/TMM_bolck_distribution-network`。

执行时新建独立结果目录，先保存本方案、数据/观测映射、标定结果、种子与代码SHA，再保存源荷/AC、对象选择、全部模型和四重复表、原样本及完整图。科学计算与绘图仅在OpenAI云端。每阶段及时接收原字节到本地并校验，避免只在临时云端目录保存。
