# 研究现状（2026-10-24）

## 1 主线与方法

- 论文论证两点：同一分量数下TMM的尾部比GMM更准；TMM用更少分量达到GMM较多分量的精度（claims.md C1、C2）。
- 方法定为三种节点电压联合分布模型：AQGMM、标准TMM、分组t混合，定义见`02_PAPER/manuscript/method_zh.md`。多尺度t是否作为比较方法，待最终同口径计算后按效果决定。
- 拟合用节点电压由快速映射计算（1个锚点，功率残差<1e-8 p.u.），MC方法只用于检验。

## 2 已完成的测试

| 编号 | 测试 | 主要结果 | 证据 |
|---|---|---|---|
| T1 | AQPPF全年输入，标准TMM与GMM（原项目历史） | 标准TMM未优于GMM，自由度大 | 原项目 |
| T2 | 33节点光伏固定预测时段，文献参数输入 | 标准TMM自由度30—200；分块TMM尾部改善 | E-PV-FIXED-FORECAST-20261021、E-PV-BLOCK-TMM-20261021 |
| T3 | 两片云区多块TMM；141节点云端 | 两片云区尾段改善；141节点分块TMM 6个目标通过4—5个，标准TMM 0—1个 | E-PV-TWO-REGIONS-20261021、E-PV-CASE141-20261021 |
| T4 | NREL记录构造光伏预测误差 | 对数正态共同强度似然最优；由`data/`重算结果一致 | E-NREL-INPUT-20261022 |
| T5 | 算例1首轮（旧分块） | 节点电压0.1%越限概率误差共用残差−28%—−46%，AQGMM −71%—−85% | E-CASE1-NREL-20261022 |
| T6 | 分组规则 | 6个已有场景、4个构造场景、AQGMM前作输入判别正确 | E-SPLIT-RULE-20261022 |
| T7 | 算例1按新分块重拟合 | 同K下4个节点电压尾段误差为AQGMM的1/5—2/3；P16、P17支路AQGMM更准 | E-CASE1-NEWSPLIT-20261022 |
| T8 | 全部注入同受天气 | 标准TMM自由度4—33，尾段不优于GMM（对数正态强度） | E-CASE1A-FEAS-20261022 |
| T9 | 极端天气E1/E2（MC方法10⁶场景） | K≥6时TMM尾段多数优于AQGMM 20%—55%；全部模型低估0.1%以外深尾；增加拟合场景无改善 | E-EXTREME-WEATHER-20261022 |
| T10 | 小K诊断与按矩拟合 | 最大似然K=1尾部比GMM更窄；按矩后K=1优于AQGMM | E-MOMENT-TMM-20261022 |
| T11—T13 | 分组t：组间关系、截断、自由度、二次响应方向 | 组间关系差别≤0.0006；截断只在K=1有改善；二次响应方向单独成组使峰度接近MC方法 | E-GROUPED-TMM-20261023 |
| T14 | 推荐配置合并检验 | 电压尾段16组中15组最小或并列；K≥2时其余对象KS比AQGMM大约0.01 | E-GROUPED-REC-20261023 |
| T15 | 比较方法首轮复现 | 与原文有差别，不作正式比较 | `plans/comparison_methods_reproduction_20261022.md` |
| T16 | 快速映射替代逐场景交流潮流 | 电压最大差2.7e-8 p.u.，已有结果不变 | E-FASTMAP-20261024 |

MC方法32768个场景时，0.1%—5%尾段平均误差的统计波动约0.0006—0.0008，差别小于约0.001的不判优劣。以上均为单次运行。

T5—T14的光伏输入由“共同强度乘以相关正态偏差”构造，与TMM结构相同，且多站同时大偏差比记录多1.3—1.9倍，其中TMM相对GMM的优势可能被夸大，全部降为【结果待复核】，在按记录构造的S1—S3上重算后再作结论。

## 3 两个论点的当前状态

| 论点 | 状态 | 不成立部分的原因判断 |
|---|---|---|
| C1 同K尾部更准 | 节点电压：已由数值实验支持（33节点，单次运行）。支路功率、网损：当前证据不足 | 支路P16、P17的功率由单站光伏决定，出力停在零或上限处形成集中概率，单个对称强度不能表示，属方法原因；是否放宽需先确认出力限值设定合理（算例原因） |
| C2 少分量达到相近精度 | 当前证据不足 | AQGMM误差随K不单调（0.0054、0.0035、0.0068、0.0055），主要来自拟合场景和EM初值，不能读出所需分量数。需MC方法10⁶场景、同一评价口径的K曲线 |

## 4 算例场景（定稿见`plans/scenario_lock_20261024.md`）

光伏偏差直接取自NREL记录时段的8站误差向量，加系数0.05的相关正态扰动；不再用与TMM结构相同的参数规律生成场景。负荷参数维持原值，作为假设说明。

| 运行条件 | 内容 | 状态 |
|---|---|---|
| S1 平常时段 | IEEE 33节点，Denver 8站，HA4，40%—60%预测出力段4000个时段 | 场景与MC方法10⁶场景已完成（E-RECORD-SCENARIOS-20261024） |
| S2 极端时段 | 以5%概率取30%—70%预测出力段误差最大的1%（82个时段）；E1只有光伏，E2另加负荷偏高 | 已完成；原按强度放大构造的结果作为历史 |
| S3 两片云区 | Denver 6站 + Colorado Springs 2站，约103 km，4180个时段 | 已完成 |

MC方法结果（10⁶场景）：节点电压高于1.07 p.u.的估计概率S1 0.57%、S2E1 1.16%、S2E2 1.14%、S3 0.65%；低于0.93 p.u.只在S2E2出现（8.2×10⁻⁵）。按记录构造后单站光伏偏差超额峰度为1.34（原参数规律2.51），部分节点电压因出力限值呈负超额峰度（最小−1.9），尾部比原输入轻；S2E2中靠近变电站的支路有功峰度最大30.0。
| B | 较大规模网络，光伏云区加风电 | 未定：533节点电压维数1064，GMM每分量约57万个协方差参数，8192个拟合场景不足，需先解决算例设置；141节点（维数280）已有分块TMM云端结果 |
| 退化检查 | AQGMM前作输入判为无分组（退化为GMM）；全部注入同受天气（退化为标准TMM） | 已有分组结果，作为方法说明，不单列算例 |

## 5 下一步（按顺序）

1. 分组t解析计算（method_zh.md式(23)），与模型抽样核对。
2. 算例A：MC方法10⁶场景；AQGMM K=1—16、标准TMM与分组t K=1—8同口径计算，得到同K比较和K曲线。
3. 按第3节逐项判断方法原因与算例原因并修改；最终表图换3组拟合场景复核排序。
4. 两片云区按NREL重构；确定算例B。
5. 比较方法按原文复现；MATLAB正式图。
