# 算例1结果：33节点，NREL数据构造的光伏预测误差（2026-10-22）

方案见case_study_plan_20261022.md。结果目录`result/case33bw/pv_nrel_case33_20261022/`，汇总在`nrel_ha4_40_60/case1_summary/`。入口：`tests/python/run_pv_nrel_case33.py`、`tests/python/tail_baselines_pv_nrel_case33.py`、`tests/python/analytic_limit_risk_pv_nrel_case33.py`、`tests/python/summarize_pv_nrel_case33.py`。单次运行，尚无独立场景集重复。【结果待复核】

## 1 运行设定

- 输入：方案第3节。拟合8192个场景、模型选择4096个场景，交流潮流精确值32768个场景，均无潮流失败。6.5%的场景至少有一站出力停在零或晴空上限。
- 目标对象（交流潮流结果锁定，早于任何模型误差）：V30、V33下尾（低电压），V18、V13上尾（过电压），P32、P16下尾（反向功率增大），P17、P19上尾（由反送转为受电）。
- 越限事件：每个目标取交流潮流1%和0.1%水平各一个限值，共16个。初版规则把支路功率0.1%限值向外取整后越过了晴空出力决定的最大反向功率，交流潮流中无一越限；已在读取任何模型误差前改为“向外取整后越限比例不足一半时向内取整”，初版保存为`limit_events_locked_v1.json`。
- 分量数按模型选择场景的似然：前作GMM K8，本文方法K12（所测最大值），Gao2024 K2。

## 2 越限概率

以交叉熵重要抽样结果为精确值（每个事件约2.4万—2.6万次交流潮流，变异系数1.4%—4.9%）。32768个场景的交流潮流结果与之一致，0.1%事件只有20—57个越限场景。

| 事件 | 精确值 | 本文方法 | 前作GMM | Gao2024 | Williams2012 | Mohammadi2017 |
|---|---|---|---|---|---|---|
| V30 < 0.945 | 0.00079 | 0.00056 | 0.00012 | 0.00009 | 0.00024 | 0.00046 |
| V33 < 0.9425 | 0.00124 | 0.00090 | 0.00036 | 0.00021 | 0.00025 | 0.00073 |
| V18 > 1.0875 | 0.00110 | 0.00059 | 0.00024 | 0.00159 | 0.00032 | 0.00183 |
| V13 > 1.0625 | 0.00135 | 0.00075 | 0.00030 | 0.00179 | 0.00036 | 0.00209 |
| P32 < −0.500 MW | 0.00572 | 0.00384 | 0.00284 | 0.00253 | 0.00083 | 0.00330 |
| P16 < −0.9125 MW | 0.00172 | 0.00177 | 0.00154 | 0.00159 | 0.00048 | 0.00209 |
| P17 > 0.0725 MW | 0.00119 | 0.00231 | 0.00217 | 0.00111 | 0.00074 | 0.00060 |
| P19 > 0.2175 MW | 0.00132 | 0.00284 | 0.00184 | 0.00110 | 0.00072 | 0.00086 |

相对误差绝对值的中位数：

| 方法 | 1%水平事件 | 0.1%水平事件 | 0.1%水平最大 |
|---|---|---|---|
| 本文方法 | 0.163 | 0.388 | 1.155 |
| 前作GMM | 0.130 | 0.741 | 0.854 |
| Gao2024 | 0.351 | 0.391 | 0.882 |
| Williams2012 | 0.808 | 0.716 | 0.856 |
| Mohammadi2017 | 0.162 | 0.420 | 0.669 |

- 4个节点电压的0.1%越限概率，本文方法低估28%—46%，前作GMM低估71%—85%，最大熵重构低估70%—80%；Gao2024和鞍点近似在低电压侧低估83%—88%和41%—42%，在过电压侧高估33%—67%。电压深度越限中本文方法4/4最接近精确值。【已由数值实验支持，单次运行】
- 16个事件中本文方法有11个比前作GMM更接近精确值。【已由数值实验支持，单次运行】
- P17、P19由反送转为受电的0.1%越限，本文方法高估94%和115%，前作GMM高估83%和39%，Gao2024误差在16%以内。这两个对象的尾部来自光伏出力降到零附近，出力下限截断了尾部；t分量把尾部延伸到出力下限之外。【已由数值实验支持；原因为当前解释，尚未验证】
- P32下尾在−0.50 MW附近有母线33光伏停在晴空上限形成的集中取值，所有方法都低估。

解析越限概率与同一模型的数值积分最大相差0.00055。

## 3 尾部概率与其余对象

在交流潮流分位处，8个目标对象的尾部概率相对误差中位数：

| 水平 | 本文方法 | 前作GMM | Williams2012 | Mohammadi2017 |
|---|---|---|---|---|
| 1% | 0.141 | 0.124 | 0.790 | 0.137 |
| 0.5% | 0.104 | 0.353 | 0.834 | 0.245 |
| 0.1% | 0.508 | 0.698 | 0.583 | 0.767 |

89个非目标对象的KS中位数：本文方法0.0152，前作GMM 0.0134，Gao2024 0.0184，Mohammadi2017 0.0336，Williams2012 0.0621。本文方法KS不超过前作GMM 1.2倍的对象占64%，未达到方案第6节“其余对象KS不超过GMM 1.2倍”的要求。【已由数值实验支持；判定未通过】

## 4 模型结构与计算量

- 共用残差在本输入下降低了模型选择场景的似然：本文方法−84.58，不共用残差的分块TMM −82.34，GMM −82.76。此前文献参数输入下共用残差提高似然，两种输入结论不同。最优K落在所测上界12。【已由数值实验支持；与此前结论不一致，待处理】
- 计算量：本文方法共用12288次交流潮流（拟合与模型选择），全部K的拟合约310 s，一次拟合给出97个电气量的分布和全部限值；当前解析程序每个事件约13 s。交叉熵重要抽样16个事件共39.8万次交流潮流，每个事件约68 s。

## 5 概率密度图（诊断图，非正式图）

`nrel_ha4_40_60/case1_summary/diagnostic_pdfs/`，入口`tests/python/plot_case1_pdfs_pv_nrel.py`。8个目标对象各一张，含全分布、交流潮流0.1%—5%下尾和95%—99.9%上尾放大；交叉熵重要抽样只给越限概率，不给概率密度，不在图中。

- 4个节点电压：主体部分各方法与交流潮流接近，最大熵重构主体偏宽。低电压下尾（V30、V33）本文方法最贴近交流潮流，前作GMM在0.950—0.955 p.u.偏高，最大熵偏低。
- V18、V13：本文方法K12在非关注的下尾（约0.983—0.987 p.u.）出现交流潮流中没有的局部峰；前作GMM K8在过电压上尾1.060—1.067 p.u.附近也有局部峰。两者都是小权重分量形成的虚假局部峰，与第3节其余对象KS偏大一致。【已由数值实验支持；原因为当前判断】
- P17、P19、P32：交流潮流在分布两端各有一个窄峰，来自单个光伏站出力停在零或晴空上限时支路功率取固定值。所有连续模型都不能表示这两个窄峰，P17、P19深度越限限值正好落在该窄峰附近。

## 6 待办

- 共用残差在本输入下不提高似然：比较“按似然在共用与不共用残差之间选择”和把K扩展到16、24，确定主方法结构。【尚未实现】
- 其余对象KS达标问题，与上一条一并处理。【当前证据不足】
- 出力上下限截断的尾部（P17、P19、P32）：说明适用范围，或在模型中处理出力限值。【尚未验证】
- 独立场景集重复、全分布与上下尾放大概率密度图。【尚未实现】
