# K=1误差原因核查

复用已保存10512组参数估计电压、3504组独立交流潮流及三种模型参数。未重算潮流、未重估参数、未扩K。

1. 日期划分的统计差别：P1用于参数估计的均值/方差为0.4188167302 MW、0.5819800902 MW²，独立日期为0.4921582560 MW、0.7890496501 MW²。单分量AQGMM和标准TMM的P1均值/方差正好等于参数估计日期的值，因为馈线首端功率对非平衡节点电压为一次关系、两模型保持电压前两矩。因此其独立日期误差不能全部归因于尾部模型。V18参数估计日期的实际幅值方差0.001013839156 p.u.²，也比独立日期0.001385770268 p.u.²小。

2. Q17的主要偏差不是日期差别：其实际方差在参数估计日期为1.271366146e-7 MVAr²，在独立日期为1.281618512e-7 MVAr²。令电压相对共同AQGMM均值的偏移为d，Q=c+L+H，L=(2A mu+b)^T d、H=d^T A d。方差为Var(L)+Var(H)+2Cov(L,H)。真实估计日期三项为1.384873976e-5、1.406600726e-5、-2.778761041e-5 MVAr²，抵消后只剩1.271366146e-7。AQGMM第三阶中心矩为零，Cov(L,H)=0，得到2.589435391e-5；标准TMM中心对称、Cov(L,H)=0，二次项方差进一步增大，得到2.683694791e-5。分组TMM均值移动允许非零第三阶矩，但此处2Cov仅-1.324446459e-7，远未恢复实际负抵消，二次项方差却增至1.491173754e-5，结果总方差2.862803378e-5。

3. 网损也有一次、二次项的抵消。真实估计日期2Cov=-0.002457263865 MW²，AQGMM/标准TMM为零，分组TMM反为+0.0003239802534 MW²，因此虽均值接近，方差仍明显偏大。Q17解析二次公式与直接电压功率计算最大差1.43e-14 MVAr，网损最大差9.81e-12 MW，故该方差膨胀并非来自PDF反演。

4. CDF-RMSE是固定AC分位点上的纵向概率差，q99误差是模型CDF达到0.99位置的横向物理量差。区间平均概率差缩小，不保证端点分位偏移缩小。当前K=1分布对有界、偏斜的直接光伏出力情形不一定适合；条件高斯尾部仍可延伸到原记录范围之外，截断强度并不等于强制满足源荷出力范围及交流潮流约束。仅将尾部加厚不能保证这些指标同时改善。

结论状态：日期统计差别与Q17/网损方差抵消缺失已由本次保存数据和解析矩核查支持；三种模型在K=1下怎样保留电压高阶交叉矩与交流功率约束，仍需后续研究，不能由此直接宣称增大K或改变容量必然解决。详见causes_diagnostic.json及quadratic_covariance_decomposition.json。
