# 新一轮独立Block_TMM结果摘要

本轮按用户确认定义完成全部K=1、2、4的AQGMM、标准TMM和Block_TMM。固定原源荷、日期划分、8/56维分块与保存电压，没有重求交流潮流，没有使用GMM计算结果估计任何t模型。35次独立初值尝试，9个选中模型均收敛，selection日期联合似然决定初值选择。旧模型及大结果保留。

## 逐对象结论

- P1（1→2）右尾上，Block_TMM的CDF-RMSE和概率区间截取W1在三个K均小于AQGMM。K=4时，G/S/B右尾RMSE为1.83219/1.83934/1.29232个百分点，W1为0.251034/0.252086/0.163062 MW。但P1左尾上Block_TMM较差：K=4左尾RMSE为0.57012个百分点，AQGMM为0.11764；左尾W1为0.022803 MW，AQGMM为0.003782 MW。
- V18右尾上，Block_TMM在三个K均差于AQGMM。K=4的G/S/B右尾RMSE为0.19910/0.09860/0.48464个百分点，W1为0.00033862/0.00016063/0.00060867 p.u.。同一K的q99绝对误差却是G/S/B=0.00098853/0.00068109/0.00062978 p.u.，再次说明区间误差不能由一个分位点代替。V18左尾上K=4的Block_TMM较小，两个尾部不能混称。
- Q17（17→18）仍明显偏宽。K=4的G/S/B右尾RMSE为14.45931/13.81507/14.05777个百分点，W1为0.00111979/0.00109121/0.00110584 MVAr。Block_TMM比G略小、比标准TMM略大，但精确方差为AC的约61.67倍，AQGMM约9.16倍、标准TMM约9.05倍。独立估计与定义恢复并没有自动解除隐含注入失真。
- 网损K=4的G/S/B右尾RMSE为0.25669/0.12542/0.44861个百分点，W1为0.00163929/0.00078377/0.00205414 MW，Block_TMM较差；其q99绝对误差0.00299097 MW却略小于标准TMM0.00301770和AQGMM0.00424326。K=1、2时Block_TMM网损左尾较小、右尾较大；K=4左尾也较大。
- 全部97对象和两个日期口径均保留，不用全网平均误差替代逐对象证据。P1估计日期与独立日期的统计差别仍在，表内明确reference，辅助日期不是独立验证。

## 自由度、矩与数值精度

Block_TMM部分分量nu落在预登记下界4.1。scatter参数化下其E[S²]=80.047619，而有限概率求积节点的一次检查只得到30.351093。本轮P/Q及网损方差始终用闭式强度矩；有限节点矩偏差另存，不当作精确全局方差。常用1%—5%尾区的CDF/W1较小，不保证极少概率远尾主导的全局方差较小。

采用p→0镜像小区间后，已知nu=4.1 t的PDF最大误差由2.33e-5降至2.98e-11。18个关键非网损分布的峰值和AC尾部点加密差均在本轮原容差内，故没有盲目重算全部已完成PDF；该核查不冒充全部网格点的严格误差界。网损曾有加倍Fourier周期检查未通过，原诊断保留；随后扩大周期并使用加密核对的三次插值，未放宽容差或更改模型。全部873组最终通过各自反演检查。

## 文件和范围

per_object_errors_and_moments.csv：873独立AC行+873估计日期辅助行，包含左右CDF-RMSE（原概率和百分点）、左右概率区间截取归一W1及未归一积分、均值方差及有符号/绝对/相对误差。extreme_quantiles.csv：6984行q01/q99主、q005/q995辅助。CDF阈值的AC分位使用linear，W1中的AC广义逆使用ceil(Np)-1，后者在全部跳点处分段Gauss并加密；不是几个分位误差平均，也不是固定物理阈值条件分布W1。模型Q从解析CDF反求。

comparison_report_zh.md给出关键7对象每K三模型左右尾及矩的完整可读表，key_object_right_tail_summary.csv便于快速读取。Q17_loss_decomposition_and_Q18.csv同时保留共同原电压均值和各模型总体均值为中心的分解，其VarL+VarH+2Cov恒等式已核对。fits/*.json保留全部初值历史与成本；9个模型参数及coordinate_transform.npz为完整小型参数文件。geometry.npz包含原大坐标数组，仅云端保留。

84张诊断PDF图各PNG/SVG一份：关键7对象×3个K×完整范围/AC运行范围/左右尾，完整曲线CSV云端保留。注入PDF复用上级原图，同一输入。Python图为诊断图，正式论文MATLAB图另行导出。全部新分布、CF参数、大数组、日志、数值失败诊断及清单云端保留并另打包；Git只同步本轮代码、表格、模型小参数、核查与选图。不含原163MiB档案，不提交旧无关untracked。

结论限于本次直接光伏出力、既定日期与固定分块，不能据此支持Block_TMM在全部电气量/双尾/全局矩一致更优，也未证实普遍的少分量优势。正式论文暂不大改，只登记定义修正与当前证据。
