# 小K下按矩拟合与最大似然拟合的比较（算例1，2026-10-22）

入口`tests/python/moment_matched_tmm_case33.py`，结果`result/case33bw/pv_nrel_case33_newsplit_20261022/nrel_ha4_40_60/moment_matched/moment_vs_likelihood.csv`。输入、分块（derivation.md第J节）、MC方法精确值（32768个场景）与case1_newsplit_results_20261022.md相同。单次运行。【结果待复核】

## 1 问题诊断

K=1时最大似然拟合的TMM尾部比正态分布还窄。节点18电压0.5%分位：MC方法0.9727 p.u.，GMM 0.9891，标准TMM 0.9936。最大似然拟合t分布时偏差大的场景被降权，而偏差大的场景来自光伏驱动方向，使该方向的散布被估小，方差没有保持。【已由数值实验支持】

## 2 按矩拟合

各分量的归属取同一K的AQGMM；各分量均值和协方差取场景加权统计值（与GMM相同，方差保持）；自由度由加权多元峰度确定：$b=\mathrm E[\delta^2]/(r(r+2))=(\nu-2)/(\nu-4)$，$\nu=(4b-2)/(b-1)$，$b\le1$时取高斯。标准TMM在全部64个方向上计算峰度；分块TMM只在被放大一块上计算峰度，其余方向按加权回归。与2026-10-06的矩投影做法同一思路。

## 3 结果（尾段误差：MC方法分位处模型累积概率与水平之差在0.1%—5%的平均）

| K | 模型 | 电压4个目标中位数 | 支路4个目标中位数 | 其余对象KS中位数 |
|---|---|---|---|---|
| 1 | AQGMM | 0.0054 | 0.0071 | 0.0785 |
| 1 | 标准TMM（最大似然） | 0.0141 | 0.0136 | 0.0329 |
| 1 | 标准TMM（按矩） | 0.0041 | 0.0058 | 0.0690 |
| 1 | 分块TMM（按矩） | 0.0036 | 0.0055 | 0.0449 |
| 2 | AQGMM | 0.0035 | 0.0016 | 0.0286 |
| 2 | 标准TMM（最大似然） | 0.0020 | 0.0029 | 0.0324 |
| 2 | 分块TMM（按矩） | 0.0023 | 0.0035 | 0.0402 |
| 3 | AQGMM | 0.0068 | 0.0025 | 0.0227 |
| 3 | 标准TMM（最大似然） | 0.0048 | 0.0036 | 0.0241 |
| 3 | 分块TMM（按矩） | 0.0048 | 0.0021 | 0.0251 |
| 4 | AQGMM | 0.0055 | 0.0017 | 0.0223 |
| 4 | 分块TMM（按矩） | 0.0044 | 0.0024 | 0.0260 |
| 6 | AQGMM | 0.0049 | 0.0014 | 0.0152 |
| 6 | 分块TMM（最大似然） | 0.0028 | 0.0035 | 0.0139 |
| 6 | 分块TMM（按矩） | 0.0052 | 0.0012 | 0.0158 |

- K=1：按矩拟合的分块TMM在全部8个目标上尾段误差小于AQGMM（节点电压0.0020—0.0050对0.0044—0.0064，支路0.0041—0.0074对0.0062—0.0092），KS为AQGMM的57%；最大似然拟合的TMM则为AQGMM的2—3倍。【已由数值实验支持，单次运行】
- K=3：按矩拟合的分块TMM 8个目标中7个小于AQGMM。【已由数值实验支持，单次运行】
- 按矩拟合的分块TMM K=1的电压尾段误差（0.0036）与AQGMM K=2（0.0035）相当，小于AQGMM K=3—6（0.0049—0.0068）。
- K≥6时按矩拟合与AQGMM基本相同：各分量继承AQGMM的分量归属，尾部已被分量吸收，各分量峰度接近正态，自由度变大。按矩拟合的TMM在少分量时体现优势、分量多时自动接近GMM。
- 最大似然拟合的分块TMM在K≥4时电压尾部更准、支路尾部更差；按矩拟合在各K的表现更稳定。

## 4 待办

- 按矩拟合是否作为方案第4步的参数估计方法，待用户确认；若采用，需写入derivation.md。
- 极端天气场景和独立场景集重复。
