# BTMM Changelog

> 项目研究内容 changelog。复制模板后，将 `BTMM` 替换为真实项目名。本文件记录真实项目的研究内容版本变化；模板自身的版本历史保留在 `README.md` 的“版本更新记录”。

## 记录规则

- 使用日期作为版本号，格式为 `YYYY-MM-DD`。
- 最新日期放在最前，同一天多次实质修改可以在同一日期下列多条。
- 每条先用一句简洁话说明本版修改了什么。
- 只记录会改变项目研究目的、最小可辨识研究对象、研究问题、路线、模型、假设、实验协议、结果解释、证据状态、图表计划、结论表述或交接判断的修改。
- 项目研究目的修订必须写明原立项基线、修订原因、影响范围和后续动作；阶段性结果不能静默覆盖原目的。
- 细节仍写入 `BTMM_note.md`、`01_IDEA/*`、`result/<case>/run_manifest.json` 或论文材料；本文件保留版本摘要和追溯入口。
- 纯格式、错字、README 表述润色和模板维护历史不写入本文件，除非它们改变了研究内容、结论表述或证据状态。

## 2026-10-21

完成141节点系统固定预测时段碎云光伏算例（方案第16、16.1节）的基准情形和云层强弱差别更大情形，分块TMM在6个目标中分别有4个和5个按第8.1节优于GMM，标准TMM分别为1个和0个。

- 光伏站为141、140、32、130、139、52、87、138号节点，每站1.866 MW；每种情形45056个源荷场景交流潮流全部收敛。
- 56个零注入节点的基尔霍夫电流约束使电压只有168个自由方向，第16节的280维修正为在零注入约束允许的168个电压变化方向上估计电压分布、精确恢复280维电压，计算前登记于第16.1节；同K条件的K集合为1、3、6；K=12已补算并单独报告。
- GMM在所测K内对任何目标都未同时达到两项开发精度；单分量分块TMM的越限概率平均绝对误差为GMM的0.23—0.31倍。不利结果：基准支路6、73和强弱差别更大时支路138在K≤6未通过，强弱差别更大时分块TMM在K=6有12.3%的其余对象不满足误差相当条件。
  - 影响范围：`01_IDEA/case141_results_20261021.md`、`01_IDEA/pv_fixed_forecast_common_scale_plan_20261021.md`第16.1节、`01_IDEA/evidence_map.md`、`BTMM_note.md`
  - 证据或 Git：E-PV-CASE141-20261021；`result/case141/pv_fixed_forecast_case141_20261021_<情形>/run_manifest.json`；分支`cloud/case141-20261021`已推送并合并入`main`
  - 后续动作：换一组独立生成的源荷场景复核；天气强度恒定的比较情形

## 2026-10-21

上传33节点基准、复核、高斯比较、场景A、A+B与两片云区场景C的结果，同步两块TMM、越限风险解析计算与概率密度作图程序，并记录分量数问题的根本原因。

分块TMM在各新场景通过的目标多于标准TMM，两片云区下两块TMM通过4/6；单分量时越限概率误差约为GMM的1/5。增加分量带来的似然提高几乎全部来自对电气量影响极小的弱电压方向，改进方案待登记。141节点结果见下一条。

## 2026-10-21

由原项目33节点固定预测时段光伏算例建立本仓库，并登记141节点云端算例与两片独立云区的多块TMM准备方案。

复制分块TMM计算程序、越限风险解析计算程序、网络数据、方案、结果和推导；原光伏算例计算程序按原字节放入 `tests/python/archived/`。33节点主要结论见 `BTMM_note.md`，141节点按方案第16节在云端计算。

## YYYY-MM-DD

- 【一句话说明本版修改了什么，例如：明确核心科学问题，并把候选路线收敛到条件概率潮流建模。】

  - 影响范围：`BTMM_note.md`、`01_IDEA/story.md`、`01_IDEA/claims.md`
  - 证据或 Git：`【Git 待提交】`
  - 后续动作：`【待补充】`
