# 固定预测时段光伏：共用残差协方差复测方案（2026-10-21）

状态：在任何新拟合之前登记。用户在风电测试（E-WIND-SHARED-20261021）后选择在光伏场景复测共用残差协方差，检验天气驱动方向较多时t分量在多分量下是否有独立作用。光伏原入口、原方案和原结果由另一对话维护，本测试只导入原入口，不修改其文件和目录。

## 1. 要回答的问题

风电只有3个天气驱动方向，共用结构后同结构高斯模型与本文TMM接近，t分量的独立作用只在单分量时明显。光伏有8个天气驱动方向。本测试检验：在8维天气驱动块下，各模型取各自最优K时，本文TMM相对同结构高斯模型是否仍有优势。

## 2. 数据与目标

- 场景：光伏固定预测共同强度组，即原光伏主运行E-PV-FIXED-FORECAST-20261021的设置；
- 输入：用原入口相同种子重新生成训练8192、验证4096、参考32768个事件，交流潮流后核对输入SHA与原主运行一致；
- 目标：沿用原主运行锁定的6个目标，即节点29、31低电压侧，支路13、12反送增大侧，支路31、19反送转受电侧。

## 3. 模型与K的选取

模型为GMM、标准TMM、本文TMM（各分量各自残差协方差）、本文TMM共用残差协方差、同结构高斯对照，与风电方案第7节相同，见derivation.md式(B20)—(B22)。光伏r=8，其余方向56维，共用结构每增加一个分量增加的参数为8+36+1+56+448=549个，原结构为2145个。K取1、2、3、4、6、8、12，各模型按验证集平均似然选最优K，参考集不参与选取。

## 4. 比较与判定

比较内容与风电方案第7节相同：参考集似然随K的曲线；各模型最优K下6个目标的尾段CDF平均误差、全分布KS；越限概率。越限事件沿用光伏结果记录第4.4节的8个事件，即节点29低于0.960 p.u.、节点31低于0.955与0.950 p.u.、任一节点低于0.950 p.u.、节点18高于1.070/1.080/1.090 p.u.、节点13—18同时高于1.070 p.u.。这些阈值此前已用于事后描述，本次不属于盲测。

判定：
1. 共用结构使最优验证似然高于对应的各自残差结构，最优K不小于后者。
2. 本文TMM（共用）在其最优K下，6个目标中多数的尾段误差和越限事件中多数的概率优于GMM最优K。
3. t分量独立作用：本文TMM（共用）与同结构高斯模型各取最优K，若本文TMM在多数目标尾段误差和多数越限事件上更优，判为光伏场景下t分量在多分量时有独立作用；否则与风电结论一致。

## 5. 范围

运行入口tests/python/run_pv_shared_residual_case33.py，结果目录result/case33bw/pv_shared_residual_case33_20261021/。只运行共同强度组，不做训练重复、高斯对照和正式MATLAB出图。
