# 算例1：按通用分块规则重新分块后的分布精度（2026-10-22）

分块规则见derivation.md第J节。输入、MC方法精确值（32768个场景）、AQGMM和标准TMM的拟合与case1_nrel_results_20261022.md相同，只替换分块后重新拟合分块TMM和共用残差版本。结果目录`result/case33bw/pv_nrel_case33_newsplit_20261022/`，对比表`nrel_ha4_40_60/split_comparison/`，入口`tests/python/apply_block_split_rule_case33.py`、`tests/python/compare_block_split_case33.py`。单次运行。【结果待复核】

## 1 新分块

全部45056个注入场景判出一个天气过程，即8个光伏有功注入；一阶方向8个，补漏并入4个，被放大的一块共12个方向，承担99.5%的电压方差。其余52个方向超额峰度最大2.1、中位数0.05（旧分块最大25.1）。

## 2 完整分布与尾部精度（各模型取模型选择场景似然最高的K）

尾段误差为8个目标对象在所关注一侧5%尾段内累积概率的平均绝对误差；KS为其余89个对象。

| 模型 | K | 参数个数 | 模型选择场景似然 | 目标尾段误差中位数 | 目标尾段误差最大 | 尾段优于AQGMM | 其余对象KS中位数 | KS不超过AQGMM 1.2倍的比例 |
|---|---|---|---|---|---|---|---|---|
| AQGMM | 8 | 17159 | −82.756 | 0.0026 | 0.0045 | — | 0.0134 | — |
| 标准TMM | 8 | 17167 | −82.441 | 0.0025 | 0.0038 | 4/8 | 0.0135 | 100% |
| 分块TMM（旧分块） | 8 | 17167 | −82.340 | 0.0030 | 0.0044 | 3/8 | 0.0154 | 69% |
| 分块TMM共用残差（旧分块） | 12 | 8195 | −84.583 | 0.0017 | 0.0031 | 5/8 | 0.0152 | 64% |
| 分块TMM（新分块） | 8 | 17167 | −82.347 | 0.0030 | 0.0036 | 4/8 | 0.0106 | 99% |
| 分块TMM共用残差（新分块） | 12 | 10593 | −82.079 | 0.0021 | 0.0027 | 5/8 | 0.0100 | 100% |

各目标对象尾段误差（共用残差新分块 / AQGMM）：V30 0.0014/0.0029，V33 0.0012/0.0023，V13 0.0020/0.0045，V18 0.0022/0.0044，P19 0.0018/0.0026，P32 0.0027/0.0026，P16 0.0021/0.0015，P17 0.0021/0.0006。

- 新分块下共用残差使模型选择场景似然由−82.35升至−82.08，为全部模型最高；旧分块下共用残差使似然由−82.34降至−84.58。支持“旧分块下共用残差失效来自厚尾泄漏到正态块”的判断。【已由数值实验支持，单次运行】
- 共用残差新分块：4个节点电压尾段误差约为AQGMM的一半；其余对象KS中位数0.0100，低于AQGMM的0.0134，全部不超过其1.2倍，方案第6节“其余对象相当”的要求满足；参数个数为AQGMM的62%。【已由数值实验支持，单次运行】
- 不足：P16、P17尾段误差大于AQGMM；最优K为所测上界12。【已由数值实验支持】

## 2.1 同一K下的比较（用户要求：方法对比用同一K，K的影响另行对比）

目标尾段CDF平均误差与其余对象KS中位数（新分块）：

| K | 模型 | V30 | V33 | V18 | V13 | P32 | P16 | P17 | P19 | 其余对象KS中位数 | 参数个数 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 6 | AQGMM | 0.0054 | 0.0045 | 0.0053 | 0.0053 | 0.0017 | 0.0010 | 0.0009 | 0.0022 | 0.0156 | 12869 |
| 6 | 分块TMM | 0.0025 | 0.0023 | 0.0032 | 0.0033 | 0.0026 | 0.0045 | 0.0047 | 0.0031 | 0.0142 | 12875 |
| 6 | 分块TMM共用残差 | 0.0009 | 0.0007 | 0.0025 | 0.0025 | 0.0052 | 0.0033 | 0.0032 | 0.0036 | 0.0198 | 5985 |
| 8 | AQGMM | 0.0029 | 0.0023 | 0.0044 | 0.0045 | 0.0026 | 0.0015 | 0.0006 | 0.0026 | 0.0134 | 17159 |
| 8 | 分块TMM | 0.0011 | 0.0008 | 0.0027 | 0.0029 | 0.0031 | 0.0036 | 0.0031 | 0.0031 | 0.0106 | 17167 |
| 8 | 分块TMM共用残差 | 0.0010 | 0.0008 | 0.0028 | 0.0027 | 0.0032 | 0.0030 | 0.0025 | 0.0030 | 0.0133 | 7521 |
| 12 | AQGMM | 0.0032 | 0.0028 | 0.0039 | 0.0040 | 0.0028 | 0.0015 | 0.0007 | 0.0026 | 0.0128 | 25739 |
| 12 | 分块TMM | 0.0015 | 0.0010 | 0.0025 | 0.0027 | 0.0043 | 0.0034 | 0.0029 | 0.0027 | 0.0107 | 25751 |
| 12 | 分块TMM共用残差 | 0.0014 | 0.0012 | 0.0022 | 0.0020 | 0.0027 | 0.0021 | 0.0021 | 0.0018 | 0.0100 | 10593 |

- 同一K下，4个节点电压尾段误差两种分块TMM均小于AQGMM，约为其1/5—2/3。【已由数值实验支持，单次运行】
- 支路P16、P17尾段在K=6、8、12下AQGMM更准；P32、P19在K=12下共用残差版本与AQGMM相当或更准。【已由数值实验支持】
- 其余对象KS：不共用残差的分块TMM在三个K下均低于AQGMM；共用残差版本K=6偏高，K=8相当，K=12更低。

## 3 概率密度图（诊断图）

`nrel_ha4_40_60/case1_summary/diagnostic_pdfs/`。旧分块下V18、V13在约0.983—0.987 p.u.的假峰已消失。过电压一侧95%—98%分位附近，本文方法先低于、后略高于MC方法结果，形状偏差仍在；1.07 p.u.以上与MC方法接近。支路功率两端由光伏出力停在零或晴空上限造成的窄峰，所有连续模型均不能表示。

## 4 待办

- 主方法结构：新分块下共用残差在似然、其余对象KS、电压尾段上均优于不共用版本，建议保留，待用户确认。
- K扩展到16、24，确认最优K不在边界。
- 独立场景集重复；按comparison_methods_reproduction_20261022.md实现比较方法后统一比较。
