# 分组强度TMM测试结果（2026-10-23）

方案见case_study_plan_20261022.md第5.3节，计算前登记。入口`tests/python/grouped_strength_tmm_case33.py`，结果`result/case33bw/grouped_strength_tmm_20261023/<场景>/`（`summary_same_K.csv`，K=2尾部概率密度与累积概率图`*_K2_tail.png`）。所有TMM按矩拟合，同一K比较。单次运行。【结果待复核】

尾段误差：MC方法分位处模型累积概率与水平之差在0.1%—5%的平均绝对值。

## 1 分组结果

| 场景 | 判出的组 | 被放大方向数 |
|---|---|---|
| 算例1（NREL输入） | 8个光伏一组 | 12 |
| 两片云区（强度独立） | 6站一组、2站一组 | 8、2 |
| 构造：同一天气背景下的两片区域 | 8个光伏合为一组 | 9 |

构造场景中两片区域共享天气背景，组间共同放大量超过阈值，按连通规则被合为一组。现行规则只区分“是否共同放大”，不能区分“组内强、组间弱”的部分相关。【已由数值实验支持；规则需改进】

## 2 尾段误差中位数（电压目标 / 支路目标）与其余对象KS

| 场景 | K | AQGMM | 多尺度t（矩投影） | 分组/分块TMM（按矩） |
|---|---|---|---|---|
| 算例1 | 1 | 0.0054 / 0.0071，KS 0.079 | 0.0033 / 0.0056，KS 0.055 | 0.0034 / 0.0055，KS 0.045 |
| 算例1 | 2 | 0.0035 / 0.0016，KS 0.029 | 0.0037 / 0.0014，KS 0.028 | 0.0023 / 0.0036，KS 0.041 |
| 算例1 | 3 | 0.0068 / 0.0026 | 0.0054 / 0.0021 | 0.0049 / 0.0022 |
| 算例1 | 4 | 0.0055 / 0.0016 | 0.0047 / 0.0012 | 0.0043 / 0.0024 |
| 两片云区 | 1 | 0.0047 / 0.0041，KS 0.036 | 0.0037 / 0.0022，KS 0.021 | 0.0032 / 0.0020，KS 0.011（组间独立） |
| 两片云区 | 2 | 0.0032 / 0.0044 | 0.0035 / 0.0041 | 0.0028 / 0.0035（组间独立） |
| 两片云区 | 3 | 0.0036 / 0.0057 | 0.0023 / 0.0043 | 0.0024 / 0.0040（组间独立），0.0023 / 0.0038（组间同步） |
| 两片云区 | 4 | 0.0024 / 0.0059 | 0.0018 / 0.0046 | 0.0024 / 0.0046（组间独立），0.0018 / 0.0048（组间同步），0.0019 / 0.0045（共同背景） |
| 共同背景（构造） | 1 | 0.0047 | 0.0029 | 0.0032（一组） |
| 共同背景（构造） | 2 | 0.0052 | 0.0056 | 0.0029（一组） |
| 共同背景（构造） | 3 | 0.0088 | 0.0059 | 0.0060（一组） |
| 共同背景（构造） | 4 | 0.0092 | 0.0082 | 0.0086（一组） |

- 两片云区：K=1、2时分组TMM电压与支路尾段误差均为三者最小，K=1时其余对象KS为AQGMM的30%；K=3、4时与多尺度t相当，均优于AQGMM。【已由数值实验支持，单次运行】
- 两片云区中由数据估计的共同背景强度在K=1、2时为正态（交叉矩不超过1），K=3、4时自由度37—415，与该场景两片云区强度独立的输入设定一致；三种组间关系结果差别在0.0006以内。
- 各场景K=1时，按矩拟合的TMM尾段误差均小于AQGMM，约为其55%—70%。

## 3 尾部图的观察（K=2）

- 节点电压在MC方法0.1%分位附近，TMM类模型给出的尾部概率高于MC方法结果，如两片云区V31在0.954 p.u.处约为MC方法的4—5倍，AQGMM与多尺度t约为3倍；平均尾段误差掩盖了最深处的高估。节点电压尾部受光伏出力下限截断，t分布的幂次尾部延伸过远。【原因为当前判断】
- 支路功率尾部（两片云区P31下尾）AQGMM在0.5%以下明显低估，三种TMM与MC方法接近。

## 3.1 完整分布与各阶矩（K=2）

入口`tests/python/plot_full_distribution_grouped.py`，图`<场景>/full_distribution/*_K2_full.png`，矩表`full_distribution_moments_K2.csv`。

- 均值：各模型电压相对误差不超过0.03%，支路不超过2%（算例1 P19四种方法均约1.5%—1.7%）。
- 标准差：电压不超过1.3%，支路不超过2.5%；网损分组TMM偏大9.2%（算例1）和5.3%（两片云区），AQGMM为3.6%和1.3%。
- 形状：分组TMM中心偏尖、远端偏厚，超额峰度明显偏大（算例1 V18为9.1对MC方法3.06，网损79对6.5）；AQGMM与多尺度t也偏大但较轻（V18约4.2）。按被放大一块多元峰度确定的自由度偏小。两片云区P31上AQGMM中心偏低偏宽，多尺度t与分组TMM接近MC方法。【已由数值实验支持，单次运行】

## 3.2 自由度估计方法对比（分组t，组间同步）

入口`tests/python/grouped_nu_estimation_case33.py`，结果`nu_estimation/`。协方差均取加权统计值；自由度一种按组内多元峰度，一种按协方差固定时的似然。

- 似然确定的自由度更小（4.1—5.6，四阶矩为4.7—13），尾段误差与四阶矩方法相当（如算例1 K=3电压0.0042对0.0049、支路0.0032对0.0023），峰度过大更严重（算例1 V18 K=2为12.4对9.1，MC方法3.06）。未能改善。【已由数值实验支持，单次运行】
- 两种估计都把自由度推向4—7：光伏驱动一块在中间尾段确实很厚；t分布只有一个自由度，同时决定中间尾段厚度与远端衰减速度，拟合中间尾段时远端按幂次衰减过慢。实际天气强度接近对数正态且出力有上下限，远端尾部较轻。问题在分布形状，不在估计方法。【当前判断，尚未验证】
- K=3、4时分组t峰度接近MC方法（算例1 V18为1.6—2.6对3.06），部分厚尾被分量吸收。

## 3.2.1 强度按出力限值截断（方案A）与补漏方向单独成组

截断：每组强度上限取（注入最大可能偏差/误差标准差）²的中位数，算例1为15.4，两片云区为25.7；截断后自由度仍按峰度确定。入口`tests/python/truncated_strength_case33.py`，结果`truncated_strength/`（含K=2完整分布、累积分布与尾部图）。

- 截断只在K=1时有作用：算例1支路尾段误差0.0055降至0.0047，其余对象KS 0.045降至0.024（AQGMM 0.079，多尺度t 0.055）；K=2—4几乎不变，峰度仍偏大（V18 K=2为9.4，MC方法3.06）。上限15—26很少被触及。【已由数值实验支持，单次运行】

查明峰度过大的直接原因：被放大一块中4个补漏方向（潮流二次响应）超额峰度为12.8—37.6，8个一阶方向为2.6—4.8；一组共用一个自由度、由整块多元峰度确定，被补漏方向拉小。补漏方向单独成组（强度仍同步）后：

| 对象（K=1） | 同组 | 单独成组 | MC方法 |
|---|---|---|---|
| 算例1 V18超额峰度 | 6.83 | 3.26 | 3.06 |
| 算例1 V30超额峰度 | 11.10 | 3.29 | 3.11 |
| 算例1 P32超额峰度 | 11.82 | 3.13 | 2.49 |
| 算例1网损超额峰度 | 566 | 34 | 6.5 |
| 两片云区V31超额峰度 | 3.15 | 1.84 | 0.86 |

- K=1时算例1电压尾段误差0.0030（AQGMM 0.0054，多尺度t 0.0033），支路0.0052（0.0071，0.0056）；K=2支路尾段误差由0.0036降至0.0023，K=4由0.0024降至0.0017（AQGMM 0.0016）；网损标准差误差K=1由12.1%降至5.2%。K=2时峰度仍偏大（V18 6.6）。入口为本节记录中的内联检验，结果`leak_separate/`。【已由数值实验支持，单次运行】
- 补漏方向是潮流二次响应，正比于强度乘偏差平方，不是“√S×正态”；网损为电压二次式，对这些方向最敏感。更符合物理的做法是把二次响应写成被放大一块的二次函数（直角坐标下潮流方程为精确二次式），而不是作为独立的t方向。【尚未实现】

## 3.2.2 推荐配置的合并检验

配置：天气组与补漏方向各自成组、强度同步（分组t）、强度按出力限值截断、按矩拟合（AQGMM分量归属，加权均值与协方差，自由度由组内峰度）。结果`recommended_config/`。截断强度对接近正态的组（四阶矩比不超过1.05）按正态处理，避免数值失效。

| 场景 | K | 电压尾段误差（AQGMM / 多尺度t / 分组t） | 支路尾段误差 | 其余对象KS |
|---|---|---|---|---|
| 算例1 | 1 | 0.0054 / 0.0033 / **0.0029** | 0.0071 / 0.0056 / **0.0049** | 0.079 / 0.055 / **0.042** |
| 算例1 | 2 | 0.0035 / 0.0037 / **0.0025** | 0.0016 / **0.0014** / 0.0023 | **0.029** / 0.028 / 0.039 |
| 算例1 | 3 | 0.0068 / 0.0054 / **0.0050** | 0.0026 / 0.0021 / **0.0018** | 0.023 / 0.022 / 0.030 |
| 算例1 | 4 | 0.0055 / **0.0047** / 0.0050 | 0.0016 / **0.0012** / 0.0017 | 0.022 / 0.022 / 0.025 |
| 两片云区 | 1 | 0.0047 / 0.0037 / **0.0030** | 0.0041 / 0.0022 / **0.0019** | 0.036 / 0.021 / **0.013** |
| 两片云区 | 2 | 0.0032 / 0.0035 / **0.0032** | 0.0044 / 0.0041 / **0.0036** | 0.036 / **0.035** / 0.043 |
| 两片云区 | 3 | 0.0036 / 0.0023 / **0.0023** | 0.0057 / 0.0043 / **0.0039** | **0.026** / 0.027 / 0.030 |
| 两片云区 | 4 | 0.0024 / 0.0018 / **0.0016** | 0.0059 / 0.0046 / **0.0046** | 0.027 / **0.022** / 0.027 |

- 电压尾段误差：16组中15组分组t最小或并列最小。支路尾段误差：两片云区全部最小或并列，算例1 K=2、4多尺度t更小。其余对象KS：K=1时分组t最小，K≥2略大于AQGMM和多尺度t。【已由数值实验支持，单次运行】
- 峰度：K=1时V18为4.16（MC方法3.06，原配置6.83）；K=2时仍偏大（6.73）；网损峰度K=1、2为38（MC方法6.5），标准差最大误差8.3%（AQGMM 3.6%）。网损对二次响应方向最敏感，二次响应单独成t组仍是近似。【已由数值实验支持】

## 3.3 构造输入的合理性对照

`input_plausibility_table.csv`，以NREL实测记录为基准比较各场景的光伏误差统计：

| 场景 | 单站误差均方根 | 单站超额峰度 | 站间相关 | 误差平方相关（大偏差同时出现） | 半数以上站同时超2倍标准差 | 逐时段幅度90/10分位比 |
|---|---|---|---|---|---|---|
| NREL记录（4小时前预测，40%—60%） | 0.135 | 1.82 | 0.35 | 0.25 | 0.022 | 5.9 |
| 算例1（NREL拟合） | 0.125 | 2.29 | 0.35 | 0.38 | 0.043 | 5.6 |
| 文献参数（单云区） | 0.098 | 1.43 | 0.64 | 0.50 | 0.041 | 4.5 |
| 文献参数（强天气） | 0.095 | 2.25 | 0.64 | 0.52 | 0.046 | 5.4 |
| 两片云区 | 0.098 | 1.34 | 0.43 | 0.35 | 0.036 | 3.8 |
| 天气强度恒定 | 0.100 | −0.06 | 0.65 | 0.45 | 0.026 | 3.3 |
| 共同背景（构造） | 0.099 | 1.64 | 0.34 | 0.31 | 0.027 | 3.7 |

- 单站峰度和逐时段幅度变化，各场景处于NREL记录的范围附近。
- 文献参数场景站间相关0.64高于NREL的0.35：文献场景站间距按0.4—2 km设置，NREL站间距8—28 km，均符合相关随距离衰减的规律（Perez 2012；Lave 2013）。
- 算例1的大偏差同时出现程度（0.38）高于NREL记录（0.25），与第3节输入拟合时的结论一致。
- 出力限值处理不统一：NREL拟合场景按停在限值处理（6.6%的场景有站停在限值），文献参数场景按越限重新生成（约0.1%）。【需统一】

## 4 待办

- 分组规则改为按“组内共同放大明显强于组间”的层次划分，使共同背景场景能分出两组并检验组间部分相关。【尚未实现】
- 节点电压最深尾部的高估：检查出力上下限截断的影响。
- 极端天气场景与独立场景集重复。
