# 固定预测时段光伏：共用残差协方差复测结果（2026-10-21）

证据编号E-PV-SHARED-20261021。方案见[光伏复测方案](pv_shared_residual_protocol_20261021.md)，运行清单`result/case33bw/pv_shared_residual_case33_20261021/run_manifest.json`。本文TMM共用残差协方差记为SBTMM，同结构高斯对照记为SGMM，本文TMM各分量各自残差协方差记为BTMM。

## 1. 运行概况

光伏固定预测共同强度组，8站共4.64 MW，预测出力为额定的50%。训练8192、验证4096、参考32768个事件由原光伏入口相同种子重新生成，三组输入SHA与原光伏主运行逐字节一致；交流潮流全部收敛。K取1、2、3、4、6、8、12，104个候选中101个收敛，3个K6候选因分量有效样本过少停止，同K另有收敛候选可选。目标沿用原光伏主运行锁定的6个目标。

## 2. 参考集似然随K的变化（nat）

| K | GMM | BTMM | SGMM | SBTMM |
|---|---|---|---|---|
| 1 | −91.122 | −90.596 | −91.122 | −90.596 |
| 2 | −88.759 | −88.566 | −89.100 | −88.566 |
| 3 | −87.388 | −87.034 | −87.695 | −87.332 |
| 4 | −86.760 | −86.429 | −87.003 | −86.653 |
| 6 | −86.437 | −86.100 | −86.329 | −86.002 |
| 8 | −86.726 | −86.375 | −86.033 | −85.770 |
| 12 | −87.294 | −86.972 | −85.951 | −85.799 |

已由数值实验支持：原结构（GMM、BTMM）在K6达到峰值后下降；共用结构的峰值移到K8—12，最优验证似然SBTMM −85.64、SGMM −85.83、BTMM −86.05、GMM −86.36 nat。验证集选出的最优K为GMM K6、BTMM K6、SBTMM K8、SGMM K12；SGMM的最优K位于所测上限。参数量：GMM K6为12869个，SBTMM K8为5995个，SGMM K12为8183个。

t分量在似然上的作用比风电明显：K≥3时SBTMM比同K的SGMM高0.15—0.36 nat，风电为0.01—0.05 nat；SBTMM K8已高于SGMM K12。K2—K4时共用结构的似然低于各自残差结构，分量较少时各分量自身的残差协方差仍有作用。

## 3. 各模型最优K下的电气量精度

6个目标的尾段CDF平均误差：

| 目标 | GMM K6 | BTMM K6 | SGMM K12 | SBTMM K8 |
|---|---|---|---|---|
| 节点29低电压侧 | 0.0030 | 0.0024 | 0.0005 | 0.0007 |
| 节点31低电压侧 | 0.0028 | 0.0021 | 0.0005 | 0.0007 |
| 支路13反送增大侧 | 0.0036 | 0.0021 | 0.0014 | 0.0024 |
| 支路12反送增大侧 | 0.0038 | 0.0020 | 0.0015 | 0.0028 |
| 支路31反送转受电侧 | 0.0005 | 0.0005 | 0.0015 | 0.0005 |
| 支路19反送转受电侧 | 0.0030 | 0.0019 | 0.0012 | 0.0021 |
| 6个目标KS平均 | 0.0172 | 0.0123 | 0.0120 | 0.0137 |

越限概率（%）：

| 事件 | AC参考（事件数） | GMM K6 | BTMM K6 | SGMM K12 | SBTMM K8 |
|---|---|---|---|---|---|
| 节点29低于0.960 p.u. | 0.723（237） | 0.729 | 0.615 | 0.822 | 0.821 |
| 节点31低于0.955 p.u. | 0.598（196） | 0.546 | 0.468 | 0.665 | 0.685 |
| 节点31低于0.950 p.u. | 0.122（40） | 0.021 | 0.041 | 0.058 | 0.070 |
| 任一节点低于0.950 p.u. | 0.140（46） | 0.040 | 0.049 | 0.088 | 0.088 |
| 节点18高于1.070 p.u. | 1.276（418） | 1.424 | 1.038 | 1.203 | 1.261 |
| 节点18高于1.080 p.u. | 0.378（124） | 0.198 | 0.160 | 0.443 | 0.346 |
| 节点18高于1.090 p.u. | 0.089（29） | 0.011 | 0.023 | 0.060 | 0.052 |
| 节点13—18同时高于1.070 p.u. | 0.021（7） | 0.002 | 0.008 | 0.011 | 0.014 |

按方案第4节判定：

1. 共用结构使最优验证似然提高、最优K右移，成立。
2. SBTMM K8对GMM K6：6个目标中5个尾段误差更小，8个越限事件中6个更接近参考，成立。GMM对节点31低于0.950 p.u.、节点18高于1.090 p.u.和节点13—18同时越上限的概率低估约6—10倍，SBTMM低估约1.5—1.7倍。
3. t分量独立作用：SBTMM K8对SGMM K12，尾段误差1/6更小，越限事件6/8更接近参考（其中任一节点低于0.950 p.u.两者几乎相同），未同时满足两项多数条件，按预设判据不成立。

## 4. 同K下t分量的作用

在相同K下比较SBTMM与SGMM，已由数值实验支持：

- K3：6个目标尾段误差全部为SBTMM较小，越限概率平均相对误差59%对75%；
- K4、K6：尾段误差4/6为SBTMM较小，越限概率平均相对误差49%对54%、33%对36%；
- K8：尾段误差SGMM在4/6上略小，越限概率平均相对误差SBTMM 24%、SGMM 33%；
- K12：两者接近。

t分量的作用表现为同K下更准、达到同一似然所需的分量更少；同结构高斯模型增加到K12后，尾段精度追上甚至略好，越限概率仍互有大小。所选SBTMM自由度在K≤12时多为5—10，与输入误差对应的约6.5一致。

## 5. 与风电结果的对照

| 项目 | 风电（r=3） | 光伏（r=8） |
|---|---|---|
| 共用结构使最优似然提高 | 0.55 nat | 0.72 nat（对GMM） |
| 同K时SBTMM比SGMM似然高（K≥3） | 0.01—0.05 nat | 0.15—0.36 nat |
| 最优K下SBTMM对GMM | KS 6/6、越限4/5、尾段4/6 | 越限6/8、尾段5/6 |
| 最优K下SBTMM对SGMM | 接近 | 尾段1/6、越限6/8 |

光伏天气驱动方向更多，t分量在同K下的作用更大，与风电部分第5节“低维尺度混合较易被高斯分量逼近”的推断一致；该推断目前只有两个场景支持。

## 6. 结论与边界

- 共用残差协方差在两个场景中都提高了同样样本下的拟合效果，并使本文TMM在各自最优K下明显优于GMM；光伏深度越限概率的低估倍数由约6—10倍降为约1.5—1.7倍。
- t分量的独立作用体现为少分量：同K、特别是K≤6时，本文TMM比同结构高斯模型更准；高斯模型分量足够多时尾段精度可以追上。
- 深度越限事件参考数只有7—46个，相应概率的比较只作描述。仅一次训练，无训练重复；SGMM最优K位于所测上限，更大K下的表现未测。
