# 固定预测时段风电最小测试结果（2026-10-21）

证据编号E-WIND-FIXED-MIN-20261021。方案见[风电最小测试方案](wind_fixed_forecast_minimal_protocol_20261021.md)，三组运行清单为`result/case33bw/wind_fixed_forecast_case33_20261021{,_gaussian_control,_state_mixture}/run_manifest.json`。本文TMM即代码中的BTMM，标准多元TMM保留原标识TMM。

## 1. 运行概况

IEEE 33节点，风电接入18、25、33节点共2.972 MW，预测出力为额定的50%，0.8倍负荷。三组输入各45056次交流潮流全部收敛，越界重抽0.12%—0.19%。K取1、3、6，每组25个候选全部收敛，每个选中模型做4次65536点传播。

三组输入的实现统计：

| 输入组 | 单站误差均方根 | 站间相关 | 单站超额峰度 |
|---|---|---|---|
| 共同强度 | 0.098—0.100 | 0.80 | 1.53—1.64 |
| 高斯对照 | 0.098—0.100 | 0.80 | 约0 |
| 状态混合 | 0.098—0.100 | 0.80 | 2.34—2.40 |

共同强度组的实现峰度低于设计值2.4，原因是对数正态强度的四阶样本矩收敛慢，越界重抽也去掉了最强事件；同条件光伏测试的实现值为1.33—1.58，两者可比。状态混合组的非高斯程度高于共同强度组。

## 2. 拟合前的交流潮流诊断（共同强度组）

已由数值实验支持：共同强度传到了节点电压。强组电压标准差约为弱组的2.3倍，组间均值差不到组内标准差的1.5%，强弱两组主要电压变化方向的余弦为0.99996。三处风电节点电压同时低于各自1%分位的概率为0.50%，同均值同协方差正态分布为0.16%，约3倍。

锁定的6个目标：节点29、10低电压侧；支路23有功下尾（受电转反送）；支路17有功下尾（反送增大）；支路24、31有功上尾（反送转受电）。天气驱动方向r=3，承担训练电压98.9%的方差，三个方向超额峰度1.5—2.5，其余61个方向峰度中位数0.01。

## 3. 按预登记判据的结论

| 结论 | 结果 | 状态 |
|---|---|---|
| 方法可行 | 共同强度组本文TMM 0/6目标通过；K3所选自由度5.3—11.4，K6为6.0—214 | 按预设判据未成立 |
| 高斯对照无优势 | 0/6通过，各K误差与GMM相当 | 已由数值实验支持 |
| 状态混合下优势消失 | 0/6通过，K3、K6本文TMM与GMM尾段误差在4位小数上相同，自由度约200 | 已由数值实验支持 |

由于共同强度组本身没有目标通过，“状态混合组也未通过”不能单独说明场景适用性得到区分；区分来自第4节的自由度和单分量结果。

## 4. 可确认的数值现象

**单分量时本文TMM明显更准。** 共同强度组K1时，6个目标的全分布KS为0.019—0.023，GMM为0.045—0.050；尾段CDF平均误差全部更小，为GMM的43%—69%。越限概率（预登记辅助指标）：

| 事件 | AC参考（事件数） | GMM K1 | 本文TMM K1 | GMM K3 | 本文TMM K3 | GMM K6 | 本文TMM K6 |
|---|---|---|---|---|---|---|---|
| 任一节点低于0.950 p.u. | 2.17%（712） | 1.21% | 1.76% | 2.02% | 1.29% | 2.32% | 1.82% |
| 支路17有功低于-0.60 MW | 3.60%（1181） | 3.86% | 3.83% | 5.27% | 4.28% | 4.73% | 4.59% |
| 支路32有功低于-0.65 MW | 2.45%（804） | 2.01% | 2.47% | 2.95% | 2.14% | 3.00% | 2.58% |
| 支路24有功高于+0.10 MW | 0.93%（304） | 0.39% | 0.95% | 0.90% | 0.66% | 1.07% | 0.81% |

K1时本文TMM四项越限概率均接近参考，GMM低估低电压和反送转受电概率44%—58%。K3、K6时结果混合：反送增大类事件本文TMM较近，低电压事件GMM较近。该优势只在K1成立，未满足“至少两个K”的判据。

**自由度能区分两种机理。** K3所选自由度：共同强度组5.3—11.4，与输入对应的约6.5一致；状态混合组约200，本文TMM退化为GMM；高斯对照组20—35，验证似然与GMM相差0.0005，自由度弱可辨识。状态混合组K1时自由度9.1，单个t分量用较厚尾部近似三状态混合，K≥3后由均值不同的分量表示状态，自由度回到高斯极限。已由数值实验支持。

**K≥3时没有一致优势。** 共同强度组K3时，支路23、17本文TMM尾段误差为GMM的42%—45%，节点29、10和支路24、31则为GMM较小；K6时支路23、17和节点10为本文TMM较小，其余GMM较小。

## 5. 原因诊断

第7节的补充检验确认，主运行中K增大精度不升的主要原因是训练样本相对64维全协方差不足。以下为主运行时的诊断，按第7节修订其地位：

1. **训练样本不足导致过拟合（已由数值实验支持）。** 主运行训练似然随K单调上升（K1约−90.8、K3约−88.8、K6约−87.9 nat），优化器正常；但训练与验证似然之差随K扩大（K1约0.26、K3约0.9、K6约2.0 nat），32768个参考样本上同样是K6低于K3。K6最小分量有效样本500—760个，少于每分量2080个协方差参数；决定尾部的正是这些低权重外侧分量。
2. **交流潮流的二次关系在白化坐标中显现（数值诊断支持）。** 用天气驱动方向的二次项回归其余方向，个别方向的残差方差可再减少20%—28%，三组都存在，是所有模型都需要K>1的原因之一。第7节中样本充足时K6三种模型都已准确，该关系不构成多分量时的主要瓶颈。
3. **低维尺度混合可被多个高斯分量逼近（数值诊断支持）。** GMM K3由一个中心窄分量和两个外侧宽分量组成，近似表示了强度变化；天气驱动块只有3维。第7节中K6时GMM与本文TMM精度接近，与此一致。

传播程序核对：GMM K3传播样本在白化坐标中的均值、协方差与模型解析值之差分别不超过0.0001和0.0034，三组相同，未发现标签或传播错配。

## 6. 结论与边界

- 风电固定预测场景中，共同天气强度确实传到电压，本文TMM能识别它，并在单分量时给出明显更准的分布和越限概率。
- 状态混合场景中本文TMM在K≥3时与GMM一致，不产生错误优势。
- 主运行中K增大精度不升是8192个训练样本不足所致；训练样本增至32768个后，K≤6时精度随K单调提高（第7节）。
- 本文TMM的优势集中在少分量：样本充足、K≥6时三种模型精度相近。
- 仅一次训练，没有训练重复和完整PDF图；越限概率参考事件数304—1181。

## 7. 补充检验：训练样本增至32768个（方案第6节）

证据编号E-WIND-TRAINSIZE-20261021，目录`result/case33bw/wind_fixed_forecast_case33_20261021_train32768/`。共同强度组训练样本32768个（种子2026102141），验证与参考输入与主运行逐字节一致，目标沿用主运行锁定结果，K取1、3、6、12。AC全部收敛，35个候选全部收敛。

**参考集平均似然（nat，32768个样本）：**

| 训练样本 | 模型 | K1 | K3 | K6 | K12 |
|---|---|---|---|---|---|
| 8192 | GMM | −91.074 | −89.668 | −89.843 | — |
| 8192 | 本文TMM | −90.947 | −89.614 | −89.796 | — |
| 32768 | GMM | −90.954 | −89.314 | −88.991 | −89.196 |
| 32768 | 本文TMM | −90.827 | −89.262 | −88.953 | −89.180 |

已由数值实验支持：训练样本增至4倍后，似然最优的K由3移到6，K≤6时随K单调上升；K12再次下降，其最小分量有效样本约550个，仍少于协方差参数数。本文TMM在各K的参考似然均高于GMM。

**尾段CDF平均误差从K3到K6：** GMM与本文TMM在6个目标上全部下降，例如支路17反送增大侧GMM 0.0054→0.0010、本文TMM 0.0069→0.0016，节点29低电压侧0.0052→0.0021、0.0038→0.0022。方案第6节的预期成立。K6的本文TMM自由度为9.7—12.2，各分量一致；主运行K6的6.0—214也属于样本不足下的估计波动。

**越限概率（%）：**

| 事件 | AC参考 | GMM K1 | 本文TMM K1 | GMM K3 | 本文TMM K3 | GMM K6 | 本文TMM K6 |
|---|---|---|---|---|---|---|---|
| 任一节点低于0.950 p.u. | 2.17 | 1.20 | 1.84 | 2.18 | 1.59 | 2.11 | 2.12 |
| 任一节点低于0.955 p.u. | 10.97 | 12.40 | 10.85 | 11.45 | 11.48 | 10.78 | 10.87 |
| 支路17低于-0.60 MW | 3.60 | 3.44 | 3.43 | 4.32 | 2.88 | 3.45 | 3.42 |
| 支路32低于-0.65 MW | 2.45 | 1.81 | 2.25 | 2.47 | 1.69 | 2.31 | 2.25 |
| 支路24高于+0.10 MW | 0.93 | 0.37 | 0.94 | 0.85 | 0.68 | 0.98 | 0.92 |

K6时两种模型的越限概率与参考之差均约在0.2个百分点以内。本文TMM K1在支路24、32、17和0.955 p.u.事件上与GMM K6相当，在0.950 p.u.事件上低估0.33个百分点。主运行中GMM K3把支路17概率估为5.27%，也是样本不足所致。

**按第4节判据重新判定：** 本文TMM与标准TMM各1/6通过，均为支路24反送转受电侧，以K3达到GMM需K6的全分布和尾段精度。本文TMM在其余5个目标仅K1同K成立。各K其余对象误差相当比例为0.76—1.0，没有对象KS超过GMM 1.5倍。

## 8. 改进拟合方式：各分量共用其余方向残差协方差（方案第7节）

证据编号E-WIND-SHARED-20261021，目录`result/case33bw/wind_fixed_forecast_case33_20261021_shared/`（共同强度）与`..._shared_state_mixture/`（状态混合）。注入样本固定为8192个训练场景，输入与主运行逐字节一致。模型见derivation.md式(B20)—(B22)：SBTMM为本文TMM共用残差协方差，SGMM为同结构高斯对照。K取1、2、3、4、6、8、12，各模型按验证集似然选最优K。AC全部收敛；共同强度组104个候选全部收敛，状态混合组SBTMM K12一个候选达到最大迭代次数。

**参考集平均似然随K先升后降（共同强度组，nat）：**

| K | GMM | 本文TMM（各自残差） | SGMM | SBTMM |
|---|---|---|---|---|
| 1 | −91.074 | −90.947 | −91.074 | −90.947 |
| 2 | −90.056 | −90.047 | −90.202 | −90.057 |
| 3 | −89.668 | −89.614 | −89.532 | −89.479 |
| 4 | −89.599 | −89.554 | −89.293 | −89.245 |
| 6 | −89.843 | −89.796 | −89.085 | −89.052 |
| 8 | −90.221 | −90.177 | −89.086 | −89.044 |
| 12 | −90.833 | −90.781 | −89.129 | −89.118 |

已由数值实验支持：同样8192个场景下，共用结构使最优K由4移到8，最优似然由−89.60提高到−89.04 nat，接近原结构用32768个场景时的−88.99 nat；所需参数由8579个降为3930个。曲线在各模型中都是先升后降。

**各模型在各自最优K下的电气量精度（共同强度组）：** GMM取K4，SBTMM与SGMM取K8。

| 指标 | GMM K4 | SGMM K8 | SBTMM K8 |
|---|---|---|---|
| 6个目标全分布KS平均 | 0.0172 | 0.0133 | 0.0117 |
| 5个越限事件概率相对误差平均 | 18% | 10% | 9% |
| 尾段CDF误差小于GMM的目标数 | — | 4/6 | 4/6 |

方案第7节预期1、2成立：SBTMM在6个目标中4个尾段误差、6个KS、5个越限事件中4个均优于GMM最优K。预期3的分解显示，改进几乎全部来自共用结构：SBTMM与SGMM在K8时验证似然相差0.04 nat，越限概率平均误差9%对10%，尾段误差互有大小。

**t分量的作用集中在单分量。** K1时SBTMM越限概率平均相对误差7%，GMM与SGMM约29%；KS 0.020对0.047。K2时两种共用结构模型的尾段误差均大于GMM，SBTMM自由度4.5、5.0；K≥3时SBTMM与SGMM互有大小。

**状态混合组：** SBTMM自由度约200，与SGMM结果相同到小数点后三位；共用结构仍使6个目标尾段误差全部小于GMM最优K4，越限事件4/5更接近参考。未出现t分量带来的虚假优势。

**全网联合似然与具体电气量精度不完全一致：** 共同强度组K8时SBTMM联合似然最高，但节点29低电压侧尾段误差0.0035，GMM K8为0.0011；K2时两种共用结构模型联合似然正常而尾段误差偏大。拟合目标对64个白化坐标同等计权，电压幅值和线路功率主要取决于少数方向，按联合似然选K不能保证每个电气量最准。

**对已有光伏结果的含义（尚未验证）：** 光伏固定预测测试同样使用8192个训练样本、64维全协方差和K至12，K5—12分量的有效样本可能低于协方差参数数，其多分量远尾偏短和部分节点误差高于GMM可能部分来自同一原因，需在光伏场景单独核对。
