# BTMM Changelog

> 项目研究内容 changelog。复制模板后，将 `BTMM` 替换为真实项目名。本文件记录真实项目的研究内容版本变化；模板自身的版本历史保留在 `README.md` 的“版本更新记录”。

## 记录规则

- 使用日期作为版本号，格式为 `YYYY-MM-DD`。
- 最新日期放在最前，同一天多次实质修改可以在同一日期下列多条。
- 每条先用一句简洁话说明本版修改了什么。
- 只记录会改变项目研究目的、最小可辨识研究对象、研究问题、路线、模型、假设、实验协议、结果解释、证据状态、图表计划、结论表述或交接判断的修改。
- 项目研究目的修订必须写明原立项基线、修订原因、影响范围和后续动作；阶段性结果不能静默覆盖原目的。
- 细节仍写入 `BTMM_note.md`、`01_IDEA/*`、`result/<case>/run_manifest.json` 或论文材料；本文件保留版本摘要和追溯入口。
- 纯格式、错字、README 表述润色和模板维护历史不写入本文件，除非它们改变了研究内容、结论表述或证据状态。

## 2026-10-26

按作者确认的极端天气与小概率尾部主线新建引言及方法稿，保留原论文源文件。新稿为`02_PAPER/manuscript/introduction_method_tail_zh.md`，直接引用快速潮流、完整GMM和二次型既有成果，分组仅作为模型内部处理；同步澄清强度上限的实际计算、偏斜下峰度估计的近似性质及正定性修正后的统计关系。完成三轮检查和修改，十项公开文献核对结果及两项在撰文稿的引文缺口见`02_PAPER/revision/introduction_method_tail_zh_review_20261026.md`。本次未修改计算程序、输入、数值结果或原引言与方法稿。

用户授权8站直接出力以Python在OpenAI云端进行基础测试，光伏每站0.60 MW，负荷沿用原设定；先按交流潮流诊断节点电压和支路功率尾部，再比较三种电压联合分布模型的电气量解析PDF。方案、入口已准备，尚未云端执行，不能作为数值证据。见`01_IDEA/plans/direct_pv8_python_cloud_20261026.md`。

另增一组直接光伏出力数据：从Denver附近15个NREL站点中，按原始日间5分钟出力变化选8站，保留全年同步记录；另提供10:00—14:00固定日间时间窗的标幺出力。不采用预测加误差，不增加扰动，不挑选高波动日期。选择方案见`01_IDEA/plans/nrel_direct_output_selection_20261026.md`，尚未开展潮流及TMM/GMM比较。

按“重尾或长尾电气量更准、其余电气量相当”的要求重新评价：以重尾一侧0.1%分位延伸超过3.5倍标准差判为重尾，S1—S3中65个节点电压、支路有功和网损有61—65个判为重尾，只有供电纯负荷支线的支路不是，原因是负荷波动设为约1%，几乎所有电气量的波动都由光伏决定。非重尾电气量上两种方法相当；重尾电气量中K=1全部更准，K≥2时节点电压约2/3更准，只受个别光伏站驱动的支路功率与节点电压被低估。

主线比较改为全部解析计算（不再按电压分布模型抽取电压），分组规则改用快速映射锚点处的雅可比矩阵，全流程只需锚点处1次交流潮流。结果：K=1时四种运行条件下分组t（均值移动）的节点电压、支路有功、网损尾部均比AQGMM准；K≥2时S1、S3多数更准，S2相当；分组t用2个分量约相当于AQGMM 4至6个分量（S1、S3）。撤回前一版“S3中AQGMM用16个分量也达不到”的结论，该结论来自抽取电压的统计波动与分组雅可比的差别。见E-MAINLINE-ANALYTIC-20261026。

## 2026-10-24

实现三种模型（AQGMM、标准TMM、分组t均值移动）电气量分布的解析计算（条件特征函数、强度积分、Gil-Pelaez反演），97个电气量二次型重构误差1e-11；与模型生成约105万组电压的累积概率最大差0.0006—0.0014，积分节点加密结果不变。33节点上解析计算97个电气量用时4—148 s（随模型与分量数增加），MC方法10⁶场景为159—226 s，计算时间优势在本算例规模下不明显，如实记录。

分组t加入均值移动（天气强度越大，光伏驱动方向的电压越偏向减发一侧），潮流二次响应方向改为并入所属天气过程的一阶组（单独成组时其对称强度的自由度低至0.3，扭曲分量尾部）；按同一比较方案重算S1—S3：S1、S3上同K尾部多数更准，S3中分组t用2个分量的节点电压尾部AQGMM用16个分量也达不到，S2E1、S2E2在K≥2时相当（两种运行状态混合，GMM以一个分量对应极端状态）。配置在看过S1结果后选定，S2、S3为独立检验。method_zh.md第4节同步修改。

主线比较（按实测记录构造的S1—S3，预测出力70%）显示两个论点当前不成立：同K尾部更准只在K=1成立，K≥2时AQGMM与分组t相当或更好；AQGMM在K=2即达到分组t K=1、2的精度；标准TMM自由度15—2800，与AQGMM几乎相同。原因判断为方法：实测光伏重尾偏向云遮减发一侧（节点电压重尾全部在下侧，S1节点18偏度−1.86），对称的波动强度不能表示单侧长尾。AQGMM初始划分改为6种并按选择分量数场景似然选优。见01_IDEA/plans/mainline_comparison_20261024.md、E-MAINLINE-20261024。

按用户要求使光伏尾部更重：只按记录选取条件比较，预测出力越接近晴空出力尾部越重（40%—60%区间单站峰度1.34，60%—80%区间5.14），分辨率、预测提前时间、季节、站点规模均不使尾部更重；S1、S3改用60%—80%区间、预测出力70%，S2极端时段取50%—90%区间误差最大的1%。原容量下平常运行即有约30%时间节点电压高于1.07 p.u.，每站容量按50/70减为0.4146 MW后运行点恢复合理（最高节点电压99.9%分位约1.05 p.u.），节点电压峰度最大约7、支路有功峰度中位数约5。四种运行条件的场景与MC方法10⁶场景已按此重算，前两版结果改名保留。

完成S1、S2E1、S2E2、S3四种运行条件的源荷场景（估计参数8192个、选择分量数4096个由快速映射算电压）和MC方法10⁶场景精确结果；场景与NREL记录的统计量相差约2%以内。节点电压高于1.07 p.u.的估计概率为0.57%—1.16%，低于0.93 p.u.只在S2E2出现；按记录构造的输入尾部比原参数规律轻，部分节点电压呈负超额峰度。S3两区域波动幅度的同步程度只由计算结果说明，不预先写入方法。

光伏偏差场景改为直接取自NREL记录：每个场景取一个记录时段的8站误差向量，加系数0.05的相关正态扰动，再加50%预测出力并限制在出力上下限之间；原“共同强度乘以相关正态偏差”的参数规律与TMM结构相同，用它构造输入比较方法没有意义（用户指出），且使多站同时大偏差比记录多1.3—1.9倍，改为只作为记录中存在共同放大的证据。S2极端时段取30%—70%预测出力段误差最大的1%（82个时段）；S3两片云区由Denver 6站与Colorado Springs 2站（相距约103 km）重构，记录显示两地偏差方向基本无关（相关0.16）而偏差幅度同时增减（共同放大量0.13，与区域内相近），两区域相关强度拟合$\rho=0.59$。负荷参数维持原值并作为假设说明。见01_IDEA/plans/scenario_lock_20261024.md。

本仓库定为本文工作目录：自原项目移入2026-10-21以后的计算程序（`tests/python/`）、快速映射MATLAB函数（`+BTMM_core/+inverse/`、`+BTMM_core/+powerflow/`）、NREL分布式光伏记录（`data/nrel_sind/`）、结果与记录；`01_IDEA/`整理为核心文件加`plans/`、`results/`、`archive/`，`derivation.md`、`claims.md`、`evidence_map.md`、`research_trace.yaml`、`symbols.md`按当前方法重写，新增`01_IDEA/research_status.md`。由`data/`重算NREL输入规律，172个数值与原结果一致。原项目AQPPF_TMM未改动。

研究主线重新锁定为两点：同一分量数下TMM的节点电压、支路功率尾部比GMM更准；TMM用更少分量达到GMM更多分量的精度。拟合方式与TMM形式只服务这两点，不成立时先区分方法原因与算例设置原因。

按论文正文格式写成理论方法02_PAPER/manuscript/method_zh.md：方法定为AQGMM、标准TMM、分组t混合三种电压联合分布模型，写明分组的4个步骤及其输入、固定阈值、输出和计算量（不需要额外逐场景潮流，也没有按电气量误差调整的参数），新增标准TMM在配电网中自由度变大的稀释关系推导；derivation.md顶部改为指向该文件，2026-10-22方案标为历史。

拟合与模型选择所用的节点电压改由前作快速映射计算（自适应锚点、交流功率精确二次关系批量映射、固定雅可比修正，tests/map_injections_fast_case33.m、tests/python/fast_voltage_map.py），逐场景交流潮流只用于MC方法精确值。算例1与两片云区各8192+4096个场景均只需1个锚点（1次交流潮流），全部场景功率残差小于1e-8 p.u.、无逐场景回退，每批映射2—3 s；与逐场景交流潮流电压最大相差2.7e-8 p.u.，已有拟合结果数值不变。【已由数值实验支持】

## 2026-10-23

新增01_IDEA/research_status.md，汇总当前模型（分块TMM扩展为同步强度的分组t混合）、15项测试、显著性判断、可支持的观点及按TPWRS标准的差距；当前可支持“标准t混合在配电网退化、天气驱动方向上的分组t改善节点电压尾部且少分量优势明显”，支路功率全面占优、深尾和大规模网络证据不足，解析计算与比较方法尚未完成。

推荐配置（分组t：天气组与补漏方向各自成组、强度同步、按出力限值截断、按矩拟合）合并检验：电压尾段误差16组中15组最小或并列最小，K=1时完整分布KS也最小；K≥2时KS略大于AQGMM和多尺度t，算例1支路尾段K=2、4多尺度t更小，网损峰度仍偏大。

强度按出力限值截断只在K=1有改善；查明分组t峰度过大的直接原因是补漏方向（潮流二次响应，超额峰度12.8—37.6）与一阶方向共用一个自由度，补漏方向单独成组后K=1时算例1 V18峰度3.26（MC方法3.06）、网损566降至34。

拟将二次响应写成被放大一块的二次函数。

按似然确定自由度（协方差固定）未改善分组t的结果，自由度更小、峰度过大更严重；判断t分布单一自由度同时决定中间尾段与远端衰减，形状与对数正态且有出力上下限的实际强度不符。

整理各场景光伏输入统计与NREL记录对照，峰度与逐时段幅度变化范围相符，站间相关差别来自站间距，出力限值处理方式需统一。

分组强度TMM首轮测试：两片云区场景分组正确，K=1、2时分组TMM电压与支路尾段误差均小于AQGMM和多尺度t，K=3、4时与多尺度t相当；三种组间关系差别很小，数据估计的共同背景与该场景强度独立的设定一致。

构造的共同背景场景被现行连通规则合为一组，组间部分相关未能检验，分组规则需改为层次划分。K=2尾部图显示TMM类模型在节点电压最深尾部高估，支路功率尾部AQGMM低估。见01_IDEA/results/grouped_strength_tmm_results_20261023.md。

## 2026-10-22

拟合场景由8192个增至65536个后，极端天气场景的尾段误差和深尾低估均无系统改善，“深尾低估来自场景不足”的假设不成立，改进方向为拟合方法；AQPPF_TMM现有的矩投影多尺度t在算例1各K下尾部均不差于AQGMM。

查明K=1时TMM尾部反而差于GMM的原因为最大似然拟合把光伏驱动方向的散布估小；改为按矩拟合（分量协方差取加权统计值、自由度由被放大一块的峰度确定）后，K=1分块TMM在算例1全部8个目标上尾段误差小于AQGMM。

按矩拟合的分块TMM K=1电压尾段误差与AQGMM K=2相当、小于其K=3—6，K≥6时自动接近GMM。见01_IDEA/results/moment_matched_tmm_results_20261022.md。

极端天气测试（NREL实际极端时段，出现概率1%、2%、5%，MC方法10⁶个场景）：E2全部注入同受天气驱动时，K=6—12标准TMM尾段误差9组中7组小于AQGMM约20%—55%；E1只有光伏时分块TMM 9组中8组不差于AQGMM。

K=1时TMM尾段反而更差；所有模型普遍低估0.1%以外深尾，可能与参数估计场景中极端时段只有80—400个有关。见01_IDEA/results/extreme_weather_results_20261022.md。

算例1-A对照检验：天气强度改为逆伽马分布后，标准TMM在K≥3的节点电压尾段误差与GMM相当或更小，对数正态强度（NREL记录更符合）时则不优于GMM；两种强度下K=1均低估下尾。

强度分布形状影响标准TMM的尾部表现。差别量级与MC统计波动接近，需重复确认。

论文结构改为先提出标准TMM、再以分块TMM改进的递进关系；算例定为1-A（全部注入同受一个天气过程）、1-B（仅光伏受天气驱动）、2（533节点多云区加风电），风电不单设算例。

算例1-A可行性检验中，标准TMM自由度降至4—33、似然和少分量时的KS优于GMM，但0.1%—5%尾段误差不小于GMM且多为低估，标准TMM的尾部优势在该输入下未出现，原因待查。见case_study_plan_20261022.md第5.1节。

derivation.md开头新增“分块TMM概率潮流计算的当前方案”，汇总从源荷场景到电气量分布的7个步骤、退化情形、参数与计算量、当前证据和待定事项；同一K比较只针对GMM与TMM的分量数，Gao2024按原文取K=100。

方法对比改为同一K，K的影响另作图；同K下（K=6、8、12）4个节点电压尾段误差两种分块TMM均小于AQGMM，支路P16、P17尾段AQGMM更准。

分块规则在负荷受天气驱动、光伏与负荷同一或两个独立天气过程、大幅普通波动四类构造场景上判对，AQGMM前作冻结输入判为无分组（多峰而非强度放大）。近似同比例注入的共同变量厚尾尚不能由该规则判别，补充检查尚未实现。

算例1按通用分块规则重新分块后，共用残差分块TMM的似然、其余对象KS和电压尾段精度均优于AQGMM：KS中位数0.0100对0.0134，全部对象不超过其1.2倍，4个节点电压尾段误差约为其一半，参数为其62%。

旧分块下共用残差降低似然的问题随分块修正消失，支持其原因为厚尾泄漏。P16、P17支路尾段仍差于AQGMM，最优K在所测上界12。见01_IDEA/results/case1_newsplit_results_20261022.md。

分块TMM补充通用分块规则（derivation.md第J节）：按注入偏差的共同放大判别天气驱动注入并分组，用锚点潮流灵敏度映射到电压，再把与被放大一块一起变大的泄漏方向并入。

规则在6个已有33节点场景和1个负荷受天气驱动的构造场景上分块正确（用全部注入场景判别；只用8192个场景时两处接近阈值的判别有误）。此前只用灵敏度确定作用范围，未给出天气驱动注入的确定方法，且NREL输入下有占电压方差约11%的厚尾方向落在正态块，主要来自潮流二次响应。按新分块拟合后的精度尚未验证。

当前阶段目标定为完整交流概率潮流计算：比较节点电压、支路功率和网损的完整分布精度与尾部精度，越限概率留待后一步；交叉熵重要抽样暂不纳入比较。

课题组前作GMM记为AQGMM。比较方法按原文复现要点见01_IDEA/comparison_methods_reproduction_20261022.md：Gao2024、Amid2018（代替按独立输入处理的Williams2012）、Liu2018、Mohammadi2017（按原文独立输入）。

越限概率改按GB/T 12325的0.93—1.07 p.u.计算，首轮按1%、0.1%概率水平取的阈值改称尾部分位；比较方法改为一律按原文复现，原文按独立输入的方法优先换用考虑相关性的同类后续方法（Amid2018、Liu2018候选），鞍点近似按原文独立处理。

算例1首轮MC方法结果显示系统在预测运行点无越限（0.971—1.032 p.u.），45056次潮流全部收敛；1.16%的场景有节点电压超过1.07 p.u.，无低于0.93 p.u.的场景。“共用残差”是否保留待讨论。

算例1首轮结果：电压深度越限概率本文方法4/4最接近精确值（低估28%—46%，前作GMM低估71%—85%），但其余对象KS只有64%不超过GMM的1.2倍，且共用残差在NREL输入下降低似然。

由出力下限截断的支路功率尾部（P17、P19）本文方法高估约1倍。支路功率0.1%限值的取整规则在读取模型误差前修订。见01_IDEA/results/case1_nrel_results_20261022.md。

正式算例的光伏输入改为由NREL历史预测与实际出力记录构造：按4小时前预测水平分组，8站误差用共同天气强度乘站间相关偏差的形式拟合。

丹佛8个分布式光伏站40%—60%预测出力组共4000个15分钟记录，对数正态强度（对数标准差1.192）的似然比相关正态高5596，复现误差幅度逐时段5.5—5.9倍的变化和下尾；大偏差同时出现的程度高于记录约50%。算例定为33节点和533节点实际配电网，尾部比较方法为最大熵重构、鞍点近似和交叉熵重要抽样，另比较前作GMM与Gao2024 GMM。见01_IDEA/case_study_plan_20261022.md。

## 2026-10-21

完成141节点系统固定预测时段碎云光伏算例（方案第16、16.1节）的基准情形和云层强弱差别更大情形，分块TMM在6个目标中分别有4个和5个按第8.1节优于GMM，标准TMM分别为1个和0个。

- 光伏站为141、140、32、130、139、52、87、138号节点，每站1.866 MW；每种情形45056个源荷场景交流潮流全部收敛。
- 56个零注入节点的基尔霍夫电流约束使电压只有168个自由方向，第16节的280维修正为在零注入约束允许的168个电压变化方向上估计电压分布、精确恢复280维电压，计算前登记于第16.1节；同K条件的K集合为1、3、6；K=12已补算并单独报告。
- GMM在所测K内对任何目标都未同时达到两项开发精度；单分量分块TMM的越限概率平均绝对误差为GMM的0.23—0.31倍。不利结果：基准支路6、73和强弱差别更大时支路138在K≤6未通过，强弱差别更大时分块TMM在K=6有12.3%的其余对象不满足误差相当条件。
  - 影响范围：`01_IDEA/case141_results_20261021.md`、`01_IDEA/pv_fixed_forecast_common_scale_plan_20261021.md`第16.1节、`01_IDEA/evidence_map.md`、`BTMM_note.md`
  - 证据或 Git：E-PV-CASE141-20261021；`result/case141/pv_fixed_forecast_case141_20261021_<情形>/run_manifest.json`；分支`cloud/case141-20261021`已推送并合并入`main`
  - 后续动作：换一组独立生成的源荷场景复核；天气强度恒定的比较情形

## 2026-10-21

上传33节点基准、复核、高斯比较、场景A、A+B与两片云区场景C的结果，同步两块TMM、越限风险解析计算与概率密度作图程序，并记录分量数问题的根本原因。

分块TMM在各新场景通过的目标多于标准TMM，两片云区下两块TMM通过4/6；单分量时越限概率误差约为GMM的1/5。增加分量带来的似然提高几乎全部来自对电气量影响极小的弱电压方向，改进方案待登记。141节点结果见下一条。

## 2026-10-21

由原项目33节点固定预测时段光伏算例建立本仓库，并登记141节点云端算例与两片独立云区的多块TMM准备方案。

复制分块TMM计算程序、越限风险解析计算程序、网络数据、方案、结果和推导；原光伏算例计算程序按原字节放入 `tests/python/archived/`。33节点主要结论见 `BTMM_note.md`，141节点按方案第16节在云端计算。

## YYYY-MM-DD

- 【一句话说明本版修改了什么，例如：明确核心科学问题，并把候选路线收敛到条件概率潮流建模。】

  - 影响范围：`BTMM_note.md`、`01_IDEA/story.md`、`01_IDEA/claims.md`
  - 证据或 Git：`【Git 待提交】`
  - 后续动作：`【待补充】`
