# 分组t混合论文研究记录

当前版本：2026-10-26。由合并版拆出：本文研究分组t混合电压联合分布，以AQGMM和标准TMM为比较方法，算例分为重尾分布注入和实际出力注入两组（变更见`BTMM_changelog.md`）。

## 1 研究对象与问题

- 最小可识别研究对象：配电网解析交流概率潮流中的节点电压联合分布模型，以及由电压二次型得到的支路功率、网损尾部分布。
- 工程问题：不同位置的分布式电源受不同天气过程影响，尾部放大只作用在部分注入上。标准TMM每个分量只有一个共同强度变量，峰度超出量会被全网维数稀释（合并版method_zh.md式(12)，已由理论推导支持）。
- 科学问题：按注入源分组设置强度变量，并保留分量内均值移动，能否在同一K下比AQGMM和标准TMM更准确地计算尾段。证据状态：当前证据不足（见第4节）。

## 2 模型

模型见`02_PAPER/manuscript/method_zh.md`全文，推导副本在`01_IDEA/derivation.md`。

- 快速映射、AQGMM、标准TMM同标准TMM论文。
- 分组t混合：每个分量按注入源分组，各组电压方向使用各自的强度变量；分量内保留均值移动（程序`shared/tests/python/shift_grouped_t_case33.py`）。已由代码实现支持。
- 电气量分布按特征函数和Gil-Pelaez反演计算；参考结果为10^6个场景逐一交流潮流（MC方法）。

## 3 算例

| 算例组 | 网络与输入 | 状态 | 结果 |
|---|---|---|---|
| 重尾分布注入 | IEEE 33节点；8个电源有功服从Pareto、对数正态、对数逻辑斯蒂或不同节点不同分布，相关系数0.3，负荷恒定；K=1、2、4、6 | 已完成，单次运行；分组t参数核查未通过 | `result/heavytail_injection/case33bw_20261026/` |
| 实际出力注入 | IEEE 33节点；NREL 2006年8个光伏电站5 min实测出力直接注入 | 选站完成，云端计算包需重打 | `result/actual_output/case33bw_pv8_2006/`（待补充） |

## 4 结果与证据状态

重尾分布注入，MC标记尾部延伸的373项，尾部CDF-RMSE较小的项数：

| K | 分组t小于AQGMM | 分组t小于标准TMM | 分组t三者最小 |
|---|---|---|---|
| 1 | 158 | 75 | 73 |
| 2 | 205 | 180 | 125 |
| 4 | 282 | 260 | 237 |
| 6 | 262 | 238 | 209 |

- 参数一致性核查未通过：`shift_grouped_t_case33.py`为保证散布矩阵正定而缩小组间元素和均值移动量，之后没有重新检查协方差和三阶矩。Pareto K=2两个分量的协方差整体相对差为18.8%和15.8%（原电压坐标下14.4%和5.9%）。来源：`shared/result/heavytail_injection/case33bw_20261026/audit_theory/README_zh.md`，状态`requires_model_consistency_repair_before_theory_comparison`。
- 因此上表只作记录，不能支持分组t优于标准TMM或AQGMM的判断。当前证据不足。
- 下一步：保持注入、MC不变，先修正分组t的参数关系，逐项验收均值、协方差、三阶和四阶统计量，再重算尾段比较【待补充】。

## 5 待决问题

1. 分组t参数修正方法【待补充】。
2. 分组依据（按注入源或按天气过程）在实际出力注入中的取法【待补充】。
3. 摘要和引言需按本文重写【待补充】。
4. 实际出力注入算例尚未计算【尚未验证】。

## 6 拆分前记录

合并版研究记录见`archive/combined_paper_20261026/BTMM_note.md`。Git：拆分前提交`f341202`；拆分提交【Git 待提交】。
