# 误差标准

2026-10-26。用户已确定两项主要评价指标：尾部CDF-RMSE、极端分位数误差。

以下将计算细则明确列出：尾段沿用已有的0.1%—5%，极端分位水平采用0.1%、0.5%、1%及对应上侧分位。本轮已按这些范围重新计算。结果/tail_two_metrics_merged.csv现为两项指标的总表，旧指标另存为legacy_metrics/tail_cdf_mae_all_quantities.csv。

## 1 两项指标分别说明什么

| 指标 | 电力系统含义 | 报告单位 |
|---|---|---|
| 尾部CDF-RMSE | 在相同电压或支路功率阈值处，方法给出的累积概率与MC结果相差多少 | 保留原始概率数值，汇报时乘100，以百分点表示 |
| 极端分位数误差 | 在相同尾概率下，方法算出的电压或支路功率阈值与MC相差多少 | 电压p.u.，有功kW，无功kvar；原始数据仍为MW、Mvar |

每个节点电压、每条支路有功和无功分别评价，上下尾分别列出。不把这两项指标合并为一个分数，不用全网平均代替逐对象结果。网损可按相同定义单列，有功单位同上。

## 2 尾部CDF-RMSE

### 阈值由同一份MC结果统一确定

取尾概率p_j = 0.001 × j，j=1、2、……、50，即0.1%、0.2%、……、5.0%。

- 下尾阈值：MC电气量分布的p_j分位值。
- 上尾阈值：MC电气量分布的1-p_j分位值。

各方法、各分量数使用同一电气量的同一批MC阈值。这里按概率档等距选取MC分位阈值，不是在电压或功率轴上等距取点。改变这项选点方式会改变指标，后续应保持固定。

### 在相同物理阈值处比较CDF

记MC经验CDF为F_MC，方法CDF为F_m，某侧的50个MC阈值为x_j，则该侧指标为：

RMSE_CDF = sqrt{ (1/50) × Σ [F_m(x_j) - F_MC(x_j)]² }。

上下尾各计算一个值。上尾也可以改写为“高于阈值的概率”之差，两者的RMSE数值相同；涉及高估或低估上尾风险时，按上尾概率的误差方向说明。

指标原始单位为概率。乘100后以百分点报告，不将其解释为相对百分比误差。

这一指标先对每个阈值的概率差平方，求平均，再开平方；较大的局部概率偏差影响更明显。它与旧表中的“绝对误差平均”不同。

MC的名义分位概率与阈值处的实际经验频率可能因插值、相同值和有限精度有细微差别，计算时使用F_MC(x_j)实际值。

## 3 极端分位数误差

逐档检查以下6个分位水平，不合并上下尾，也不把6个误差再平均为一个值。

| 尾概率 | 下侧分位水平 | 上侧分位水平 |
|---|---:|---:|
| 1% | 0.01 | 0.99 |
| 0.5% | 0.005 | 0.995 |
| 0.1% | 0.001 | 0.999 |

设分位水平为a，则带符号误差为：

Δq(a) = q_m(a) - q_MC(a)。

同时报告绝对误差 |Δq(a)|，用于比较精度。表中保留MC分位值、方法分位值、带符号误差和绝对误差。

电压以p.u.报告；有功和网损误差由MW换算为kW；无功误差由Mvar换算为kvar。由于支路功率可能接近零或为负，不以分位值本身作为相对误差分母。

方法分位值应由同一电压联合分布对应的电气量CDF反求，不另对单个电气量拟合新的分布，也不由平滑后的PDF曲线估读。MC分位值沿用一致的线性插值定义。

电压分布通过幅值平方计算时，分位值最终换回电压幅值p.u.；支路功率保留方向。反向有功输送增强时，可能表现为下侧分位值进一步向负方向移动，不能先取绝对功率后再比较。

## 4 比较顺序与结果组织

1. 先核查各模型所声明的参数关系。参数触及限制或统计关系无法满足时明确记录；模型一致性检查未通过时，结果保留为诊断，不用于理论方法优劣结论。
2. 重点电气量和尾侧根据MC分布及电力系统含义确定，在读取模型误差前固定。有限MC结果可说明某个概率范围的尾部延伸，不能单凭较长一侧就证明严格重尾。
3. 比较相同注入情形、同一电气量、相同尾侧、相同分量数下的指标。
4. 尾部CDF-RMSE与极端分位数误差分别评价。一项改善、另一项变差时，逐项报告差别，不以自定权重合成总优结论。
5. MC参照和数值积分的不确定性单独报告。分位值区间可由MC次序统计量计算；固定工程限值处的概率区间则可按二项频率计算。不能把同批MC确定的分位阈值当成事先固定阈值，机械套用二项区间。
6. 不沿用旧的0.05个百分点作为通用判优线。差异与参照或数值积分不确定性相当时，记为尚不能区分；单组参数估计结果不宣称稳定优劣。
7. 评价“更少分量达到相同精度”时，两项误差要求须事先给定。当前尚未确定通过容差，不能根据已有结果反推合格线。

建议的结果表：

- 尾部CDF-RMSE表：注入情形、电气量、尾侧、分量数、AQGMM、标准TMM、分组t。
- 极端分位数表：注入情形、电气量、尾侧、尾概率、MC分位值、各方法分位值、带符号及绝对误差、单位。

完整CDF网格最大差和PDF图可保留为辅助核查，不作为新增的主要评价指标。PDF图的分箱和平滑方式需统一并记录。

## 5 当前旧表究竟计算了什么

legacy_metrics/tail_cdf_mae_all_quantities.csv中的lower_tail_pp、upper_tail_pp，是在相同50档MC阈值处计算尾概率绝对差，再取平均并乘100，单位为百分点：

旧指标 = (100/50) × Σ |p_m - p_MC|。

它是尾概率平均绝对误差，不是CDF-RMSE，也不是极端分位数误差。

例如，仅说明单位：MC尾概率为1%、方法为1.5%，该档概率差为0.5个百分点，相对概率误差为50%。旧指标将50档绝对差平均；新CDF-RMSE则将50档概率差平方、平均、再开平方。

旧表的full_CDF_max_pp是在251个预设MC分位阈值上的CDF最大绝对差，覆盖0.1%—99.9%。它是网格最大差，不能称为精确KS距离。

## 6 当前状态

两项指标已按用户要求确定。本文给出尾段、分位水平、单位和阈值选法的具体方案；若调整这些细则，应在重新比较结果前记录。

本轮已按两项新指标重算评价结果，没有重新拟合模型、生成新注入或求解潮流。首轮指标表另存为旧误差，完整存档保持原样。该标准形成于首轮诊断之后，不能把旧结果追认为按新标准预先登记的验证。

最新结果：尾部CDF-RMSE 9312条，极端分位数误差27936条，50档概率明细465600条。MC极端分位值另给出基于次序统计量的95%逐点区间。对85个积分截断终点模较大的模型电气量加倍积分范围复核，其中7个采用更密的积分范围；模型参数没有改变。

## 7 文件命名和比较方向

当前主表文件名明确区分尾部CDF-RMSE、极端分位数误差和逐阈值CDF取值。当前没有全分布CDF-RMSE文件。三方法比较表中，误差从小到大排列；负的“分组t减AQGMM”表示分组t误差较小。

参数关系未通过与部分电气量误差更小可以同时出现。必须如实保留这部分改善，同时说明当前实现尚未满足的参数关系；不得从参数未通过直接推断尾部精度较差。两项误差次序不一致时分开报告。


## 8 本轮新增尾部分位区间W1

本次按用户要求新增，不追认为前期预先指定的指标。下尾区间[0.001,0.05]，上尾区间[0.95,0.999]，逐侧计算：

W1_[a,b] = ∫_a^b |q_方法(p) − q_MC(p)| dp / (b−a)。

它等于对应分位区间条件分布之间的W1，截去最外侧0.1%，不称为完整尾部W1或全分布W1。单位为p.u.、kW、kvar，另给出W1/MC四分位距。各方法使用相同概率区间，不混合不同电气量单位。积分通过截取到[a,b]的CDF差计算，并分别核查端点与积分加密。

## 9 全分布均值方差

MC使用全部百万场景；方法针对完整已保存分布求矩。节点电压为幅值，不是幅值平方。支路P/Q和网损使用二次型矩关系，标准TMM的四阶矩按实际自由度计算，分组t对实际截断强度自适应积分。图中有限显示区间不作为求矩范围。均值误差为方法均值减MC均值；方差相对误差为方法方差/MC方差−1，方差比为方法方差/MC方差，未乘100。

尾部形状分析、W1、CDF-RMSE、极端分位误差和全分布矩分别报告，不合成总排名；模型状态仍须与结果同时阅读。
