# Claims（标准TMM论文）

## 2026-10-26 拆分后的论点

本文检验两点：在配电网交流概率潮流中，(S1) 同一分量数K下，标准TMM计算的节点电压、支路功率和网损尾部比AQGMM更准；(S2) 标准TMM用较少分量达到AQGMM较多分量的尾部精度。两组算例为重尾分布注入和实际出力注入。

| 编号 | 可验证结论 | 证据编号 | 证据状态与边界 | 对应入口 |
| --- | --- | --- | --- | --- |
| S1 | 同一K下，标准TMM在0.1%至5%尾段的累积概率误差（尾部CDF-RMSE）和0.1%、0.5%、1%及对应上侧分位的极端分位绝对误差小于AQGMM | E-STD-HEAVYTAIL-20261026 | 重尾分布注入、IEEE 33节点、MC标记尾部延伸的373项：尾部CDF-RMSE较小的项数K=1为359、K=2为250、K=4为291、K=6为226。对数正态情形K=2只有10/93项较小，对数逻辑斯蒂情形K=6为21/94。已由数值实验支持（单次运行，逐项计数，不是全网平均误差）；Pareto和混用情形K=1触及自由度下限4.1，四阶统计量未保持。实际出力注入：尚未验证 | `shared/tests/python/run_direct_heavytail_case33.py`；`paper_standardTMM/result/heavytail_injection/case33bw_20261026/tail_screening/` |
| S2 | 标准TMM用较少分量达到AQGMM较多分量的尾部精度 | 待登记 | 重尾分布注入只算到K=1、2、4、6，AQGMM在K≤6内未取到更大K，尚不能读出所需分量数。当前证据不足 | 【待补充】AQGMM更大K的同口径计算 |
| S3 | 标准TMM按矩确定参数后，各分量电压均值和协方差与同K的AQGMM相同，电气量均值也相同 | E-STD-HEAVYTAIL-20261026 | 52个分量的协方差相对差最大约3.6e-16，已由数值实验支持；已由理论推导支持（method_zh.md式(9)） | `shared/result/heavytail_injection/case33bw_20261026/audit_theory/README_zh.md` |
| S4 | 拟合所需节点电压由快速映射计算，只需锚点处一次交流潮流 | E-FASTMAP-20261024（合并版） | 已由数值实验支持（合并版记录） | `shared/tests/python/fast_voltage_map.py` |

## 待作者决定的问题

- 合并版method_zh.md第3.4节（式(12)）推导：只有部分注入受天气共同放大时，标准TMM的峰度超出量被压缩为$r(r+2)/[d(d+2)]$，33节点系数0.019。重尾分布注入中负荷恒定，电压变化只来自8个电源，这一稀释在本算例中是否出现【尚未验证】。本文是否讨论该适用条件，以及实际出力注入算例中负荷小波动是否会使标准TMM退化为接近GMM，需作者决定【待补充】。
- 自由度下限4.1使Pareto和混用情形K=1的四阶统计量不能保持（目标47.6，实际21）。本文是保留该下限并如实报告，还是调整下限，需作者决定【待补充】。

## 拆分前记录

合并版的C1至C6及其历史证据状态见`archive/combined_paper_20261026/01_IDEA/claims.md`。其中C3（标准TMM被稀释、尾部不优于GMM）、C6（按矩确定避免最大似然低估方差）与本文直接相关，但基于已归档的参数规律构造输入，均为【结果待复核】。
