# 标准TMM论文研究记录

当前版本：2026-10-26。由合并版拆出：本文只研究标准t混合电压联合分布与AQGMM的比较，算例分为重尾分布注入和实际出力注入两组（变更见`BTMM_changelog.md`）。

## 1 研究对象与问题

- 最小可识别研究对象：配电网解析交流概率潮流中的节点电压联合分布模型，以及由电压二次型得到的支路功率、网损尾部分布。
- 工程问题：分布式电源有功出力具有重尾或长尾时，越限风险由0.1%至5%尾段决定。AQGMM各分量为高斯，分量数有限时尾段衰减过快，需增加分量数补偿。
- 科学问题：在不改变电压到电气量二次型的前提下，把高斯分量换成按矩确定的t分量，能否在同一K下提高尾段精度，并以较少分量达到AQGMM较多分量的精度。证据状态：重尾分布注入部分已由数值实验支持，实际出力注入尚未验证。

## 2 模型

模型与推导见`02_PAPER/manuscript/method_zh.md`第1至3.3节和附录A，`01_IDEA/derivation.md`为合并版推导的副本（标注了本文不使用的分组t部分）。

- 快速映射：由锚点处一次交流潮流和功率到电压的映射计算拟合用节点电压（`shared/tests/python/fast_voltage_map.py`调用`shared/+BTMM_core/+inverse/`）。已由代码实现支持。
- AQGMM：在电压样本上拟合K个高斯分量。
- 标准TMM：沿用AQGMM的分量归属，分量均值和协方差按矩取与AQGMM相同，每个分量用整组电压的径向四阶量确定一个自由度，下限4.1。已由理论推导支持（method_zh.md式(9)）；均值协方差一致已由数值实验支持（最大相对差约3.6e-16）。
- 电气量分布：电气量为电压二次型，按特征函数和Gil-Pelaez反演计算CDF；越限风险由同一CDF得到。
- 参考结果：10^6个注入场景逐一交流潮流（MC方法）。

## 3 算例

| 算例组 | 网络与输入 | 状态 | 结果 |
|---|---|---|---|
| 重尾分布注入 | IEEE 33节点；8个电源有功分别服从Pareto、对数正态、对数逻辑斯蒂或不同节点不同分布，相关系数0.3，负荷恒定；K=1、2、4、6 | 已完成，单次运行 | `result/heavytail_injection/case33bw_20261026/` |
| 实际出力注入 | IEEE 33节点；NREL 2006年8个光伏电站5 min实测出力直接注入 | 选站完成，云端计算包需在新结构下重打 | `result/actual_output/case33bw_pv8_2006/`（待补充） |

## 4 结果与证据状态

重尾分布注入，MC标记尾部延伸的373项（情形×电气量×尾侧），标准TMM尾部CDF-RMSE小于AQGMM的项数：

| K | 全部 | Pareto（95项） | 对数正态（93项） | 对数逻辑斯蒂（94项） | 混用（91项） |
|---|---|---|---|---|---|
| 1 | 359 | 93 | 88 | 90 | 88 |
| 2 | 250 | 90 | 10 | 72 | 78 |
| 4 | 291 | 85 | 63 | 68 | 75 |
| 6 | 226 | 73 | 69 | 21 | 63 |

- K=1时标准TMM在约96%的项上较优，已由数值实验支持。K增大后优势项数下降，对数正态K=2和对数逻辑斯蒂K=6多数项劣于AQGMM，结果不稳定，原因【尚未验证】。
- Pareto和混用情形K=1自由度触及下限4.1，径向四阶量目标47.6、实际21.0。
- 只改节点18电压的自由度不能同时改善尾部CDF-RMSE和极端分位误差（`shared/result/heavytail_injection/case33bw_20261026/diagnostics/root_cause_check/README.md`），已由数值实验支持。
- 较少分量达到较多分量精度（论点S2）：当前证据不足。

## 5 待决问题

1. 合并版第3.4节的稀释推导（部分注入共同放大时峰度超出量被压缩）是否写入本文，以及它对实际出力注入的影响【待补充】。
2. 自由度下限是否保留【待补充】。
3. 本文图需用只含两种方法的数据重新出图；现有图在`shared/`中含分组t【待补充】。
4. 摘要和引言为拆分前草稿，需按本文重写【待补充】。
5. 实际出力注入算例尚未计算【尚未验证】。

## 6 拆分前记录

合并版研究记录、路线演变和已归档的参数规律构造输入见`archive/combined_paper_20261026/BTMM_note.md`。Git：拆分前提交`f341202`；拆分提交【Git 待提交】。
