# K=1 当前结果：逐对象定量比较

只复用现存291组解析结果和独立3504组交流潮流；不重做源荷、交流潮流、参数估计，不扩算K=2、4。G=AQGMM，S=标准TMM，B=本文分组TMM。所有误差均为模型减交流潮流。以下支路编号保留原清单，起止节点见表。

## 左右尾CDF-RMSE（百分点）

| object | branch | unit | G_left_RMSE_pp | G_right_RMSE_pp | S_left_RMSE_pp | S_right_RMSE_pp | B_left_RMSE_pp | B_right_RMSE_pp |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | - | p.u. | 2.9416137 | 7.3762797 | 2.8754048 | 7.1722575 | 2.9360751 | 7.0868262 |
| V33 | - | p.u. | 2.8330835 | 7.028415 | 2.760377 | 6.8331586 | 2.8301448 | 6.7520447 |
| P1 | 1→2 | MW | 6.6486367 | 2.8231156 | 6.46314 | 2.7497333 | 6.3849878 | 2.8150356 |
| P16 | 16→17 | MW | 5.5086379 | 2.6888428 | 5.3569079 | 2.6117155 | 5.266192 | 2.6640232 |
| P32 | 32→33 | MW | 6.70385 | 2.4337513 | 6.5170296 | 2.3525366 | 6.3522682 | 2.422646 |
| Q1 | 1→2 | MVAr | 2.4300879 | 0.62148992 | 2.3881376 | 0.64925022 | 1.7957275 | 0.96961981 |
| Q16 | 16→17 | MVAr | 24.699578 | 31.376303 | 24.122263 | 31.535376 | 23.611037 | 31.617163 |
| Q32 | 32→33 | MVAr | 24.648895 | 34.894079 | 24.125287 | 35.145907 | 23.657995 | 35.594759 |
| loss | - | MW | 0.42945323 | 6.6566549 | 0.51547697 | 6.4727357 | 0.72216182 | 6.3964246 |
| P22 | 3→23 | MW | 0.22135133 | 0.25507286 | 0.22427344 | 0.27634813 | 0.22134436 | 0.25507093 |
| Q22 | 3→23 | MVAr | 0.17504461 | 0.14348902 | 0.17463252 | 0.10436149 | 0.17508983 | 0.14349637 |
| Q13 | 13→14 | MVAr | 8.9604581 | 12.189256 | 8.8354724 | 11.984456 | 8.1683154 | 11.312178 |
| Q14 | 14→15 | MVAr | 17.038605 | 23.373247 | 16.622275 | 23.352413 | 16.025331 | 22.901379 |
| Q17 | 17→18 | MVAr | 34.489144 | 47.01744 | 33.912763 | 47.476885 | 33.37047 | 48.029201 |

## q0.01（物理单位）

| object | unit | AC | G | G_signed_error | G_absolute_error | S | S_signed_error | S_absolute_error | B | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | p.u. | 0.94522149 | 0.97318181 | 0.027960327 | 0.027960327 | 0.97210287 | 0.026881384 | 0.026881384 | 0.97387794 | 0.028656449 | 0.028656449 |
| V33 | p.u. | 0.93932135 | 0.94868636 | 0.0093650098 | 0.0093650098 | 0.9482703 | 0.0089489498 | 0.0089489498 | 0.94891398 | 0.0095926247 | 0.0095926247 |
| P1 | MW | -0.6687223 | -1.3558987 | -0.68717638 | 0.68717638 | -1.3823732 | -0.71365089 | 0.71365089 | -1.456281 | -0.78755869 | 0.78755869 |
| P16 | MW | -0.88510509 | -1.0955314 | -0.21042629 | 0.21042629 | -1.1044723 | -0.21936724 | 0.21936724 | -1.1324721 | -0.24736697 | 0.24736697 |
| P32 | MW | -0.45005805 | -0.55894349 | -0.10888544 | 0.10888544 | -0.56326056 | -0.11320251 | 0.11320251 | -0.57645876 | -0.12640072 | 0.12640072 |
| Q1 | MVAr | 1.8789951 | 1.8517776 | -0.027217552 | 0.027217552 | 1.8502102 | -0.028784925 | 0.028784925 | 1.8527046 | -0.026290504 | 0.026290504 |
| Q16 | MVAr | 0.047576821 | 0.024037306 | -0.023539515 | 0.023539515 | 0.022751522 | -0.024825299 | 0.024825299 | 0.022018584 | -0.025558236 | 0.025558236 |
| Q32 | MVAr | 0.031464686 | 0.026236915 | -0.0052277713 | 0.0052277713 | 0.025985636 | -0.0054790496 | 0.0054790496 | 0.025759353 | -0.0057053327 | 0.0057053327 |
| loss | MW | 0.069723311 | 0.069592925 | -0.00013038628 | 0.00013038628 | 0.069617941 | -0.00010537025 | 0.00010537025 | 0.069896361 | 0.00017305002 | 0.00017305002 |
| P22 | MW | 0.73718044 | 0.73706471 | -0.00011572941 | 0.00011572941 | 0.73686716 | -0.00031328798 | 0.00031328798 | 0.73706471 | -0.00011573061 | 0.00011573061 |
| Q22 | MVAr | 0.35813272 | 0.35822872 | 9.5992591e-05 | 9.5992591e-05 | 0.35813277 | 4.4504753e-08 | 4.4504753e-08 | 0.35822868 | 9.5958406e-05 | 9.5958406e-05 |
| Q13 | MVAr | 0.13527285 | 0.10238013 | -0.032892717 | 0.032892717 | 0.099718843 | -0.035554005 | 0.035554005 | 0.10024201 | -0.035030843 | 0.035030843 |
| Q14 | MVAr | 0.071661254 | 0.035849697 | -0.035811557 | 0.035811557 | 0.033539307 | -0.038121948 | 0.038121948 | 0.033245173 | -0.038416081 | 0.038416081 |
| Q17 | MVAr | 0.031416332 | 0.015386532 | -0.016029801 | 0.016029801 | 0.014725354 | -0.016690979 | 0.016690979 | 0.014001909 | -0.017414423 | 0.017414423 |

## q0.99（物理单位）

| object | unit | AC | G | G_signed_error | G_absolute_error | S | S_signed_error | S_absolute_error | B | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | p.u. | 1.0907225 | 1.1225898 | 0.031867356 | 0.031867356 | 1.1237722 | 0.033049762 | 0.033049762 | 1.1270331 | 0.036310585 | 0.036310585 |
| V33 | p.u. | 0.99316634 | 1.0043073 | 0.011140996 | 0.011140996 | 1.0047356 | 0.01156922 | 0.01156922 | 1.0058942 | 0.012727857 | 0.012727857 |
| P1 | MW | 2.8002975 | 2.1935321 | -0.60676534 | 0.60676534 | 2.2198801 | -0.58041739 | 0.58041739 | 2.1810843 | -0.61921321 | 0.61921321 |
| P16 | MW | 0.098710034 | -0.053081268 | -0.1517913 | 0.1517913 | -0.046151172 | -0.14486121 | 0.14486121 | -0.0538448 | -0.15255483 | 0.15255483 |
| P32 | MW | 0.033974984 | -0.018283974 | -0.052258958 | 0.052258958 | -0.01432373 | -0.048298713 | 0.048298713 | -0.018258033 | -0.052233016 | 0.052233016 |
| Q1 | MVAr | 2.046224 | 2.058207 | 0.011983009 | 0.011983009 | 2.0597744 | 0.013550382 | 0.013550382 | 2.0699778 | 0.023753836 | 0.023753836 |
| Q16 | MVAr | 0.056013999 | 0.068264474 | 0.012250475 | 0.012250475 | 0.068336882 | 0.012322883 | 0.012322883 | 0.06799178 | 0.011977781 | 0.011977781 |
| Q32 | MVAr | 0.033157386 | 0.03562288 | 0.0024654941 | 0.0024654941 | 0.035635417 | 0.0024780317 | 0.0024780317 | 0.035572064 | 0.0024146781 | 0.0024146781 |
| loss | MW | 0.26969268 | 0.39339608 | 0.1237034 | 0.1237034 | 0.39883596 | 0.12914328 | 0.12914328 | 0.41546341 | 0.14577073 | 0.14577073 |
| P22 | MW | 0.76256088 | 0.76307562 | 0.00051473851 | 0.00051473851 | 0.76327305 | 0.00071216637 | 0.00071216637 | 0.76307562 | 0.00051473857 | 0.00051473857 |
| Q22 | MVAr | 0.37088233 | 0.37076236 | -0.00011997264 | 0.00011997264 | 0.37085675 | -2.5578772e-05 | 2.5578772e-05 | 0.37076236 | -0.00011996545 | 0.00011996545 |
| Q13 | MVAr | 0.17446678 | 0.19095245 | 0.016485673 | 0.016485673 | 0.19109486 | 0.01662808 | 0.01662808 | 0.19040856 | 0.015941778 | 0.015941778 |
| Q14 | MVAr | 0.093154457 | 0.11213094 | 0.018976484 | 0.018976484 | 0.11224368 | 0.019089228 | 0.019089228 | 0.11160601 | 0.018451549 | 0.018451549 |
| Q17 | MVAr | 0.033073883 | 0.041338999 | 0.0082651154 | 0.0082651154 | 0.041385882 | 0.0083119988 | 0.0083119988 | 0.041238543 | 0.0081646597 | 0.0081646597 |

## q0.005（物理单位）

| object | unit | AC | G | G_signed_error | G_absolute_error | S | S_signed_error | S_absolute_error | B | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | p.u. | 0.93990871 | 0.96558166 | 0.025672958 | 0.025672958 | 0.96376836 | 0.023859655 | 0.023859655 | 0.96580944 | 0.025900734 | 0.025900734 |
| V33 | p.u. | 0.93767882 | 0.94575013 | 0.0080713169 | 0.0080713169 | 0.94504747 | 0.0073686565 | 0.0073686565 | 0.94576621 | 0.0080873918 | 0.0080873918 |
| P1 | MW | -0.71655384 | -1.5462221 | -0.82966829 | 0.82966829 | -1.5918174 | -0.87526352 | 0.87526352 | -1.7112557 | -0.99470187 | 0.99470187 |
| P16 | MW | -0.90301465 | -1.158495 | -0.25548035 | 0.25548035 | -1.1737125 | -0.27069783 | 0.27069783 | -1.2207743 | -0.31775968 | 0.31775968 |
| P32 | MW | -0.4558722 | -0.58950595 | -0.13363375 | 0.13363375 | -0.59690507 | -0.14103287 | 0.14103287 | -0.61890016 | -0.16302796 | 0.16302796 |
| Q1 | MVAr | 1.8765003 | 1.8407087 | -0.035791659 | 0.035791659 | 1.8380569 | -0.038443407 | 0.038443407 | 1.8395584 | -0.036941867 | 0.036941867 |
| Q16 | MVAr | 0.047459722 | 0.018536611 | -0.028923111 | 0.028923111 | 0.01646842 | -0.030991303 | 0.030991303 | 0.014844021 | -0.032615701 | 0.032615701 |
| Q32 | MVAr | 0.031385612 | 0.025004075 | -0.0063815377 | 0.0063815377 | 0.024593903 | -0.0067917096 | 0.0067917096 | 0.024153045 | -0.0072325669 | 0.0072325669 |
| loss | MW | 0.068928329 | 0.068343289 | -0.00058504019 | 0.00058504019 | 0.068321128 | -0.0006072004 | 0.0006072004 | 0.068548448 | -0.00037988058 | 0.00037988058 |
| P22 | MW | 0.73561159 | 0.73566985 | 5.825881e-05 | 5.825881e-05 | 0.73533563 | -0.00027596555 | 0.00027596555 | 0.73566985 | 5.8257287e-05 | 5.8257287e-05 |
| Q22 | MVAr | 0.35750143 | 0.35755646 | 5.5029546e-05 | 5.5029546e-05 | 0.35739442 | -0.000107009 | 0.000107009 | 0.35755642 | 5.4988796e-05 | 5.4988796e-05 |
| Q13 | MVAr | 0.13493145 | 0.092128255 | -0.042803195 | 0.042803195 | 0.087888529 | -0.047042921 | 0.047042921 | 0.087274396 | -0.047657054 | 0.047657054 |
| Q14 | MVAr | 0.07146026 | 0.026623057 | -0.044837203 | 0.044837203 | 0.02292154 | -0.04853872 | 0.04853872 | 0.021570443 | -0.049889816 | 0.049889816 |
| Q17 | MVAr | 0.031355829 | 0.011973808 | -0.01938202 | 0.01938202 | 0.010884318 | -0.02047151 | 0.02047151 | 0.0094631105 | -0.021892718 | 0.021892718 |

## q0.995（物理单位）

| object | unit | AC | G | G_signed_error | G_absolute_error | S | S_signed_error | S_absolute_error | B | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | p.u. | 1.0918267 | 1.1309524 | 0.039125775 | 0.039125775 | 1.1329605 | 0.041133886 | 0.041133886 | 1.138267 | 0.046440315 | 0.046440315 |
| V33 | p.u. | 0.99344709 | 1.0073332 | 0.013886083 | 0.013886083 | 1.0080587 | 0.01461161 | 0.01461161 | 1.0099445 | 0.016497401 | 0.016497401 |
| P1 | MW | 2.8919526 | 2.3838556 | -0.50809705 | 0.50809705 | 2.4294508 | -0.46250182 | 0.46250182 | 2.3869019 | -0.50505073 | 0.50505073 |
| P16 | MW | 0.10426453 | -0.0042300207 | -0.10849455 | 0.10849455 | 0.0072441805 | -0.097020349 | 0.097020349 | 0.0011599899 | -0.10310454 | 0.10310454 |
| P32 | MW | 0.037658803 | 0.0091534898 | -0.028505314 | 0.028505314 | 0.015699963 | -0.021958841 | 0.021958841 | 0.012853461 | -0.024805342 | 0.024805342 |
| Q1 | MVAr | 2.0515048 | 2.0692759 | 0.017771116 | 0.017771116 | 2.0719277 | 0.020422864 | 0.020422864 | 2.0884238 | 0.03691897 | 0.03691897 |
| Q16 | MVAr | 0.056336858 | 0.069845766 | 0.013508907 | 0.013508907 | 0.070026351 | 0.013689493 | 0.013689493 | 0.069597494 | 0.013260636 | 0.013260636 |
| Q32 | MVAr | 0.033279485 | 0.035927609 | 0.0026481239 | 0.0026481239 | 0.035960917 | 0.0026814318 | 0.0026814318 | 0.035878127 | 0.0025986425 | 0.0025986425 |
| loss | MW | 0.27441132 | 0.43249366 | 0.15808233 | 0.15808233 | 0.44223735 | 0.16782603 | 0.16782603 | 0.47102962 | 0.1966183 | 0.1966183 |
| P22 | MW | 0.7639597 | 0.7644703 | 0.00051059812 | 0.00051059812 | 0.76480434 | 0.00084463849 | 0.00084463849 | 0.7644703 | 0.00051059816 | 0.00051059816 |
| Q22 | MVAr | 0.37178346 | 0.37143432 | -0.00034914157 | 0.00034914157 | 0.37159432 | -0.00018914504 | 0.00018914504 | 0.37143433 | -0.00034913559 | 0.00034913559 |
| Q13 | MVAr | 0.17535297 | 0.19440469 | 0.019051713 | 0.019051713 | 0.1947824 | 0.019429421 | 0.019429421 | 0.19403408 | 0.018681105 | 0.018681105 |
| Q14 | MVAr | 0.093669976 | 0.11496835 | 0.021298377 | 0.021298377 | 0.11527252 | 0.021602544 | 0.021602544 | 0.11454856 | 0.020878585 | 0.020878585 |
| Q17 | MVAr | 0.033205272 | 0.042171921 | 0.0089666487 | 0.0089666487 | 0.042280979 | 0.009075707 | 0.009075707 | 0.04208119 | 0.0088759179 | 0.0088759179 |

## 幅值/功率的均值与方差

方差单位为物理单位平方，AC方差ddof=0。电压幅值均值使用同一条件特征函数的Laplace积分，PDF积分作为核对；E[V²]解析计算后减幅值均值平方求方差。

| object | model | unit | AC_mean | model_mean | mean_signed_error | AC_variance | model_variance | variance_relative_error_percent |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| V18 | AQGMM | p.u. | 1.0432652 | 1.0465171 | 0.0032519745 | 0.0013857703 | 0.001032854 | -25.467154 |
| V18 | Standard_TMM | p.u. | 1.0432652 | 1.0465172 | 0.0032520153 | 0.0013857703 | 0.0010327685 | -25.473322 |
| V18 | Grouped_TMM | p.u. | 1.0432652 | 1.0465162 | 0.0032509953 | 0.0013857703 | 0.0010353612 | -25.28623 |
| V33 | AQGMM | p.u. | 0.97519608 | 0.97633535 | 0.0011392686 | 0.00019097784 | 0.00014294019 | -25.153524 |
| V33 | Standard_TMM | p.u. | 0.97519608 | 0.97633535 | 0.0011392694 | 0.00019097784 | 0.00014293863 | -25.154338 |
| V33 | Grouped_TMM | p.u. | 0.97519608 | 0.97633537 | 0.0011392844 | 0.00019097784 | 0.00014305229 | -25.094824 |
| P1 | AQGMM | MW | 0.49215826 | 0.41881673 | -0.073341526 | 0.78904965 | 0.58198009 | -26.242906 |
| P1 | Standard_TMM | MW | 0.49215826 | 0.41881673 | -0.073341526 | 0.78904965 | 0.58198009 | -26.242906 |
| P1 | Grouped_TMM | MW | 0.49215826 | 0.41881238 | -0.073345872 | 0.78904965 | 0.5819942 | -26.241118 |
| P16 | AQGMM | MW | -0.53423899 | -0.54847013 | -0.014231135 | 0.062567079 | 0.050265642 | -19.661199 |
| P16 | Standard_TMM | MW | -0.53423899 | -0.54847013 | -0.014231135 | 0.062567079 | 0.050271496 | -19.651842 |
| P16 | Grouped_TMM | MW | -0.53423899 | -0.54847147 | -0.014232477 | 0.062567079 | 0.050616245 | -19.100835 |
| P32 | AQGMM | MW | -0.27466503 | -0.28294939 | -0.0082843646 | 0.016406618 | 0.013506635 | -17.675692 |
| P32 | Standard_TMM | MW | -0.27466503 | -0.28294939 | -0.0082843646 | 0.016406618 | 0.013506918 | -17.673966 |
| P32 | Grouped_TMM | MW | -0.27466503 | -0.28295 | -0.008284974 | 0.016406618 | 0.013543303 | -17.452197 |
| Q1 | AQGMM | MVAr | 1.9546675 | 1.9549923 | 0.00032481051 | 0.0021491848 | 0.0019684931 | -8.4074555 |
| Q1 | Standard_TMM | MVAr | 1.9546675 | 1.9549923 | 0.00032481051 | 0.0021491848 | 0.0019684931 | -8.4074555 |
| Q1 | Grouped_TMM | MVAr | 1.9546675 | 1.9549926 | 0.00032515162 | 0.0021491848 | 0.0019685696 | -8.403897 |
| Q16 | AQGMM | MVAr | 0.051615757 | 0.05164098 | 2.5222957e-05 | 5.2286023e-06 | 7.6658372e-05 | 1366.1351 |
| Q16 | Standard_TMM | MVAr | 0.051615757 | 0.05164098 | 2.5222957e-05 | 5.2286023e-06 | 7.9595217e-05 | 1422.3039 |
| Q16 | Grouped_TMM | MVAr | 0.051615757 | 0.05164089 | 2.5133059e-05 | 5.2286023e-06 | 8.1975457e-05 | 1467.8274 |
| Q32 | AQGMM | MVAr | 0.032310211 | 0.032320963 | 1.0752805e-05 | 1.3922723e-07 | 3.3863602e-06 | 2332.2543 |
| Q32 | Standard_TMM | MVAr | 0.032310211 | 0.032320963 | 1.0752805e-05 | 1.3922723e-07 | 3.5162077e-06 | 2425.5173 |
| Q32 | Grouped_TMM | MVAr | 0.032310211 | 0.032320943 | 1.0732082e-05 | 1.3922723e-07 | 3.7097829e-06 | 2564.5527 |
| loss | AQGMM | MW | 0.15466253 | 0.15476652 | 0.00010399486 | 0.0033465904 | 0.0053350674 | 59.417998 |
| loss | Standard_TMM | MW | 0.15466253 | 0.15476652 | 0.00010399486 | 0.0033465904 | 0.0053894427 | 61.042796 |
| loss | Grouped_TMM | MW | 0.15466253 | 0.15476743 | 0.00010490069 | 0.0033465904 | 0.005799063 | 73.282724 |
| P22 | AQGMM | MW | 0.74993204 | 0.75007049 | 0.00013845121 | 3.172258e-05 | 3.1253347e-05 | -1.4791775 |
| P22 | Standard_TMM | MW | 0.74993204 | 0.75007049 | 0.00013845121 | 3.172258e-05 | 3.1253356e-05 | -1.4791483 |
| P22 | Grouped_TMM | MW | 0.74993204 | 0.75007049 | 0.00013845103 | 3.172258e-05 | 3.125335e-05 | -1.4791697 |
| Q22 | AQGMM | MVAr | 0.36454293 | 0.36449606 | -4.6870877e-05 | 7.3610111e-06 | 7.2566046e-06 | -1.4183708 |
| Q22 | Standard_TMM | MVAr | 0.36454293 | 0.36449606 | -4.6870877e-05 | 7.3610111e-06 | 7.2566193e-06 | -1.4181717 |
| Q22 | Grouped_TMM | MVAr | 0.36454293 | 0.36449606 | -4.6871146e-05 | 7.3610111e-06 | 7.2566509e-06 | -1.4177424 |
| Q13 | AQGMM | MVAr | 0.15512582 | 0.15563164 | 0.00050582321 | 0.00012822263 | 0.0003150648 | 145.717 |
| Q13 | Standard_TMM | MVAr | 0.15512582 | 0.15563164 | 0.00050582321 | 0.00012822263 | 0.00032644272 | 154.59057 |
| Q13 | Grouped_TMM | MVAr | 0.15512582 | 0.15563151 | 0.00050568805 | 0.00012822263 | 0.00031865615 | 148.51787 |
| Q14 | AQGMM | MVAr | 0.082437295 | 0.082721222 | 0.0002839268 | 3.8821264e-05 | 0.0002300164 | 492.50107 |
| Q14 | Standard_TMM | MVAr | 0.082437295 | 0.082721222 | 0.0002839268 | 3.8821264e-05 | 0.00023891889 | 515.43305 |
| Q14 | Grouped_TMM | MVAr | 0.082437295 | 0.082721076 | 0.0002837809 | 3.8821264e-05 | 0.00023836058 | 513.9949 |
| Q17 | AQGMM | MVAr | 0.032256227 | 0.032264289 | 8.0614813e-06 | 1.2816185e-07 | 2.5894354e-05 | 20104.416 |
| Q17 | Standard_TMM | MVAr | 0.032256227 | 0.032264289 | 8.0614813e-06 | 1.2816185e-07 | 2.6836948e-05 | 20839.888 |
| Q17 | Grouped_TMM | MVAr | 0.032256227 | 0.032264229 | 8.0021971e-06 | 1.2816185e-07 | 2.8628034e-05 | 22237.407 |

## 适用范围与数值口径

尾部各81个概率水平；经验CDF用右连续实际值，右尾没有除以接近1的CDF。模型分位反求自身CDF。q001/q999仅保存在完整CSV作探索性结果，不据约3—4个交流潮流尾端记录判主要优劣。插值与幅值积分诊断见evaluation_numerical_checks.csv及global_moments_all97.csv。有限混合尾部矩界不包含连续强度积分误差；加密差是数值敏感性，不是严格总误差上界。全部97对象逐模型CSV保留好、相当、差的数值，不用全网平均误差给出方法排名。
