# 8站直接光伏出力：独立估计Block_TMM新一轮结果

固定8站各0.60MW、原负荷、219/73/73天及原映射电压/3504独立AC解；原模型与旧结果保留。本轮没有新AC求解或新源荷场景。G=AQGMM，S=标准多元t混合，B=单t块+独立Gaussian条件残差的Block_TMM。固定8/56维分块。三方法从原电压分别初始化，按自身联合似然更新，仅按selection电压似然选初值，不使用GMM计算结果估计t模型。

## 独立估计与选择

| K | model | nu | status | selection_LL | iterations |
| --- | --- | --- | --- | --- | --- |
| 1 | AQGMM | [Infinity] | converged | -92.41531 | 1 |
| 1 | Standard_TMM | [35.07524911281478] | converged | -92.21133 | 7 |
| 1 | Block_TMM | [4.1] | converged | -91.94789 | 33 |
| 2 | AQGMM | [Infinity, Infinity] | converged | -87.27614 | 21 |
| 2 | Standard_TMM | [86.87027644106583, 55.80322142301] | converged | -87.15471 | 17 |
| 2 | Block_TMM | [4.1, 4.617784150894562] | converged | -86.8388 | 18 |
| 4 | AQGMM | [Infinity, Infinity, Infinity, Infinity] | converged | -83.89617 | 51 |
| 4 | Standard_TMM | [184.59551849437534, 100.74733727057439, 68.42465330916417, 102.2305783605841] | converged | -83.77193 | 52 |
| 4 | Block_TMM | [4.1, 7.758504104351119, 4.1, 8.865773552079403] | converged | -83.38818 | 64 |


全部尝试的对数似然、运行时间、下限、有效分量数和来源见all_fit_attempts.csv及fits/*.json，全部9个选中模型保存为根目录NPZ。

## 左右尾CDF-RMSE与概率区间截取W1

CDF-RMSE为原始概率误差的100倍，即百分点；W1为对应物理单位，V为p.u.、P/网损为MW、Q为MVAr。每个格为左/右两侧数值，较小表示该指标更接近独立AC，不代表全局优劣。

| K | object | G_CDF_RMSE_pp | G_W1 | S_CDF_RMSE_pp | S_W1 | B_CDF_RMSE_pp | B_W1 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | 2.94161 / 7.3763 | 0.0277916 / 0.0215112 | 3.05297 / 7.68139 | 0.0339315 / 0.021562 | 2.19738 / 8.60334 | 0.0194753 / 0.0297929 |
| 1 | V33 | 2.83309 / 7.02843 | 0.00953971 / 0.00760676 | 2.98423 / 7.32629 | 0.0118286 / 0.00764633 | 2.0059 / 8.22727 | 0.00633637 / 0.0105872 |
| 1 | P1 | 6.64845 / 2.82315 | 0.463628 / 0.605738 | 6.98023 / 2.97424 | 0.469505 / 0.750773 | 7.89357 / 1.94812 | 0.658836 / 0.386671 |
| 1 | P16 | 5.509 / 2.6889 | 0.130899 / 0.142379 | 5.79839 / 2.87788 | 0.133783 / 0.178665 | 6.7305 / 1.82644 | 0.194206 / 0.0941199 |
| 1 | P32 | 6.70388 / 2.43376 | 0.0735904 / 0.0620032 | 6.94688 / 2.70276 | 0.0742804 / 0.0809111 | 7.45477 / 1.50981 | 0.100366 / 0.0354863 |
| 1 | Q17 | 34.4891 / 47.0174 | 0.0113296 / 0.00698905 | 34.7258 / 45.6633 | 0.0108124 / 0.00643381 | 36.255 / 45.7331 | 0.0156444 / 0.00692163 |
| 1 | loss | 0.429455 / 6.65667 | 0.000407313 / 0.0774808 | 1.12154 / 6.97572 | 0.00149767 / 0.0784833 | 0.199385 / 8.00825 | 0.000220857 / 0.116576 |
| 2 | V18 | 2.51715 / 0.523069 | 0.0181741 / 0.0011214 | 2.60238 / 0.437537 | 0.0195985 / 0.000946231 | 2.50906 / 1.06289 | 0.0181046 / 0.00320912 |
| 2 | V33 | 2.24118 / 0.399053 | 0.00576014 / 0.000318189 | 2.34583 / 0.341857 | 0.00627189 / 0.00029067 | 2.20278 / 0.91697 | 0.00563604 / 0.00105212 |
| 2 | P1 | 0.265203 / 2.34441 | 0.0140681 / 0.387132 | 0.218341 / 2.44158 | 0.0118303 / 0.419706 | 0.829206 / 2.30526 | 0.0632966 / 0.377452 |
| 2 | P16 | 0.534124 / 2.07452 | 0.00889348 / 0.0869168 | 0.446218 / 2.18689 | 0.00776472 / 0.0950424 | 0.815308 / 2.05878 | 0.0204455 / 0.088458 |
| 2 | P32 | 1.70939 / 1.19289 | 0.0150564 / 0.022322 | 1.50975 / 1.35108 | 0.0137773 / 0.0266562 | 1.76518 / 1.15264 | 0.0218479 / 0.0214332 |
| 2 | Q17 | 22.3213 / 31.0712 | 0.00470879 / 0.00333544 | 21.9939 / 30.0007 | 0.00469079 / 0.00322151 | 23.1928 / 30.4503 | 0.00539184 / 0.0032867 |
| 2 | loss | 0.249022 / 0.463257 | 0.00026371 / 0.00373881 | 0.142777 / 0.393842 | 0.000136043 / 0.00321739 | 0.122333 / 0.998537 | 0.00010752 / 0.0115489 |
| 4 | V18 | 2.02082 / 0.199098 | 0.0120164 / 0.000338617 | 2.02601 / 0.0985983 | 0.012067 / 0.000160628 | 1.51829 / 0.484641 | 0.00843481 / 0.000608672 |
| 4 | V33 | 1.64308 / 0.343782 | 0.00358438 / 0.000172823 | 1.65858 / 0.493163 | 0.00361639 / 0.00027064 | 1.13526 / 0.761137 | 0.00225472 / 0.000435444 |
| 4 | P1 | 0.117636 / 1.83219 | 0.00378153 / 0.251034 | 0.208473 / 1.83934 | 0.0081147 / 0.252086 | 0.570124 / 1.29232 | 0.0228026 / 0.163062 |
| 4 | P16 | 0.362049 / 1.43735 | 0.00525788 / 0.0551237 | 0.350831 / 1.44563 | 0.00529751 / 0.0556972 | 0.466962 / 1.19531 | 0.00779297 / 0.0436347 |
| 4 | P32 | 0.826903 / 0.810636 | 0.00657586 / 0.0130329 | 0.686192 / 0.835799 | 0.00563351 / 0.0136402 | 0.731828 / 0.594285 | 0.00744314 / 0.00786777 |
| 4 | Q17 | 12.2673 / 14.4593 | 0.00162485 / 0.00111979 | 12.021 / 13.8151 | 0.00161803 / 0.00109121 | 12.5134 / 14.0578 | 0.00192657 / 0.00110584 |
| 4 | loss | 0.159846 / 0.256694 | 0.000165288 / 0.00163929 | 0.150612 / 0.125424 | 0.000162804 / 0.000783773 | 0.508225 / 0.448606 | 0.000495555 / 0.00205414 |

W1_[a,b]=integral_a^b |Qmodel(p)-QAC(p)|dp/(b-a)。它是各自按概率区间截取并归一分布之间的W1，不是固定物理阈值条件分布W1，也不是全分布W1。窗口为左[.01,.05]、右[.95,.99]；AC反函数用ceil(Np)-1阶统计量，按所有跳点分段，另在绝对差变号处细分，Gauss阶数加密核对。未归一积分、W1及数值差分别保存。CDF-RMSE阈值和下表q01/q99仍使用原linear经验分位，实际经验CDF右连续。

## q0.01及物理量误差

| K | object | unit | AC | G_value | G_signed_error | G_absolute_error | S_value | S_signed_error | S_absolute_error | B_value | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | p.u. | 0.9452215 | 0.9731818 | 0.02796032 | 0.02796032 | 0.9790979 | 0.03387637 | 0.03387637 | 0.958355 | 0.01313349 | 0.01313349 |
| 1 | V33 | p.u. | 0.9393214 | 0.9486864 | 0.00936501 | 0.00936501 | 0.9508948 | 0.01157345 | 0.01157345 | 0.9428868 | 0.003565432 | 0.003565432 |
| 1 | P1 | MW | -0.6687223 | -1.355899 | -0.6871764 | 0.6871764 | -1.367329 | -0.6986066 | 0.6986066 | -1.727801 | -1.059078 | 1.059078 |
| 1 | P16 | MW | -0.8851051 | -1.095531 | -0.2104263 | 0.2104263 | -1.100667 | -0.215562 | 0.215562 | -1.222476 | -0.3373706 | 0.3373706 |
| 1 | P32 | MW | -0.450058 | -0.5589435 | -0.1088854 | 0.1088854 | -0.5607726 | -0.1107146 | 0.1107146 | -0.6152678 | -0.1652098 | 0.1652098 |
| 1 | Q17 | MVAr | 0.03141633 | 0.01538653 | -0.0160298 | 0.0160298 | 0.0158882 | -0.01552814 | 0.01552814 | 0.00622968 | -0.02518665 | 0.02518665 |
| 1 | loss | MW | 0.06972331 | 0.06959284 | -0.0001304678 | 0.0001304678 | 0.07012026 | 0.0003969494 | 0.0003969494 | 0.06913802 | -0.0005852892 | 0.0005852892 |
| 2 | V18 | p.u. | 0.9452215 | 0.9635878 | 0.01836631 | 0.01836631 | 0.9649958 | 0.01977431 | 0.01977431 | 0.9634802 | 0.01825871 | 0.01825871 |
| 2 | V33 | p.u. | 0.9393214 | 0.9448226 | 0.005501274 | 0.005501274 | 0.9453193 | 0.005997956 | 0.005997956 | 0.9446446 | 0.005323223 | 0.005323223 |
| 2 | P1 | MW | -0.6687223 | -0.7280068 | -0.05928453 | 0.05928453 | -0.725203 | -0.05648067 | 0.05648067 | -0.8672205 | -0.1984982 | 0.1984982 |
| 2 | P16 | MW | -0.8851051 | -0.9207518 | -0.03564668 | 0.03564668 | -0.9186321 | -0.03352702 | 0.03352702 | -0.9625801 | -0.07747497 | 0.07747497 |
| 2 | P32 | MW | -0.450058 | -0.4774413 | -0.02738324 | 0.02738324 | -0.4767824 | -0.02672437 | 0.02672437 | -0.5010645 | -0.05100645 | 0.05100645 |
| 2 | Q17 | MVAr | 0.03141633 | 0.02383845 | -0.007577878 | 0.007577878 | 0.02382769 | -0.007588639 | 0.007588639 | 0.02286474 | -0.00855159 | 0.00855159 |
| 2 | loss | MW | 0.06972331 | 0.06905802 | -0.0006652903 | 0.0006652903 | 0.06920013 | -0.0005231772 | 0.0005231772 | 0.06934732 | -0.0003759897 | 0.0003759897 |
| 4 | V18 | p.u. | 0.9452215 | 0.9578748 | 0.0126533 | 0.0126533 | 0.9579152 | 0.0126937 | 0.0126937 | 0.9527951 | 0.00757363 | 0.00757363 |
| 4 | V33 | p.u. | 0.9393214 | 0.9427287 | 0.003407366 | 0.003407366 | 0.9427845 | 0.003463113 | 0.003463113 | 0.9408933 | 0.001571914 | 0.001571914 |
| 4 | P1 | MW | -0.6687223 | -0.6757868 | -0.007064488 | 0.007064488 | -0.6683024 | 0.0004198978 | 0.0004198978 | -0.6669721 | 0.001750194 | 0.001750194 |
| 4 | P16 | MW | -0.8851051 | -0.9044497 | -0.01934457 | 0.01934457 | -0.9024424 | -0.01733727 | 0.01733727 | -0.9070683 | -0.02196318 | 0.02196318 |
| 4 | P32 | MW | -0.450058 | -0.463223 | -0.01316491 | 0.01316491 | -0.4625672 | -0.01250917 | 0.01250917 | -0.4720679 | -0.02200981 | 0.02200981 |
| 4 | Q17 | MVAr | 0.03141633 | 0.02837953 | -0.003036807 | 0.003036807 | 0.02838759 | -0.00302874 | 0.00302874 | 0.02765515 | -0.003761178 | 0.003761178 |
| 4 | loss | MW | 0.06972331 | 0.0691331 | -0.000590208 | 0.000590208 | 0.06921645 | -0.0005068581 | 0.0005068581 | 0.07004975 | 0.0003264414 | 0.0003264414 |

## q0.99及物理量误差

| K | object | unit | AC | G_value | G_signed_error | G_absolute_error | S_value | S_signed_error | S_absolute_error | B_value | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | p.u. | 1.090722 | 1.12259 | 0.03186736 | 0.03186736 | 1.122836 | 0.03211403 | 0.03211403 | 1.138361 | 0.04763821 | 0.04763821 |
| 1 | V33 | p.u. | 0.9931663 | 1.004307 | 0.011141 | 0.011141 | 1.004425 | 0.01125847 | 0.01125847 | 1.009996 | 0.01683001 | 0.01683001 |
| 1 | P1 | MW | 2.800297 | 2.193532 | -0.6067651 | 0.6067651 | 2.05405 | -0.7462474 | 0.7462474 | 2.589293 | -0.2110048 | 0.2110048 |
| 1 | P16 | MW | 0.09871003 | -0.05300992 | -0.15172 | 0.15172 | -0.0865635 | -0.1852735 | 0.1852735 | 0.04163366 | -0.05707638 | 0.05707638 |
| 1 | P32 | MW | 0.03397498 | -0.01827214 | -0.05224713 | 0.05224713 | -0.03593821 | -0.0699132 | 0.0699132 | 0.03417754 | 0.0002025544 | 0.0002025544 |
| 1 | Q17 | MVAr | 0.03307388 | 0.041339 | 0.008265116 | 0.008265116 | 0.04078029 | 0.00770641 | 0.00770641 | 0.04130703 | 0.00823315 | 0.00823315 |
| 1 | loss | MW | 0.2696927 | 0.3933961 | 0.1237034 | 0.1237034 | 0.3956086 | 0.1259159 | 0.1259159 | 0.4761747 | 0.2064821 | 0.2064821 |
| 2 | V18 | p.u. | 1.090722 | 1.094145 | 0.003422981 | 0.003422981 | 1.094027 | 0.003304046 | 0.003304046 | 1.100016 | 0.009293754 | 0.009293754 |
| 2 | V33 | p.u. | 0.9931663 | 0.9941588 | 0.0009924309 | 0.0009924309 | 0.9941118 | 0.000945452 | 0.000945452 | 0.9962852 | 0.003118838 | 0.003118838 |
| 2 | P1 | MW | 2.800297 | 2.405831 | -0.3944667 | 0.3944667 | 2.373886 | -0.426411 | 0.426411 | 2.41769 | -0.3826079 | 0.3826079 |
| 2 | P16 | MW | 0.09871003 | 0.001874259 | -0.09683578 | 0.09683578 | -0.005652364 | -0.1043624 | 0.1043624 | 0.004032269 | -0.09467777 | 0.09467777 |
| 2 | P32 | MW | 0.03397498 | 0.02714319 | -0.006831795 | 0.006831795 | 0.02313646 | -0.01083852 | 0.01083852 | 0.03231371 | -0.001661274 | 0.001661274 |
| 2 | Q17 | MVAr | 0.03307388 | 0.03746811 | 0.004394224 | 0.004394224 | 0.03734106 | 0.004267177 | 0.004267177 | 0.03752341 | 0.00444953 | 0.00444953 |
| 2 | loss | MW | 0.2696927 | 0.2818079 | 0.01211518 | 0.01211518 | 0.2812125 | 0.01151982 | 0.01151982 | 0.3056081 | 0.03591546 | 0.03591546 |
| 4 | V18 | p.u. | 1.090722 | 1.091711 | 0.0009885281 | 0.0009885281 | 1.091404 | 0.0006810939 | 0.0006810939 | 1.091352 | 0.0006297839 | 0.0006297839 |
| 4 | V33 | p.u. | 0.9931663 | 0.9930867 | -7.959648e-05 | 7.959648e-05 | 0.992979 | -0.0001873496 | 0.0001873496 | 0.9930496 | -0.0001167649 | 0.0001167649 |
| 4 | P1 | MW | 2.800297 | 2.525067 | -0.2752308 | 0.2752308 | 2.523673 | -0.2766241 | 0.2766241 | 2.647379 | -0.1529187 | 0.1529187 |
| 4 | P16 | MW | 0.09871003 | 0.03889825 | -0.05981178 | 0.05981178 | 0.03890543 | -0.05980461 | 0.05980461 | 0.05431649 | -0.04439354 | 0.04439354 |
| 4 | P32 | MW | 0.03397498 | 0.03963712 | 0.005662133 | 0.005662133 | 0.0384403 | 0.004465316 | 0.004465316 | 0.04703531 | 0.01306033 | 0.01306033 |
| 4 | Q17 | MVAr | 0.03307388 | 0.03494034 | 0.001866457 | 0.001866457 | 0.03489989 | 0.001826003 | 0.001826003 | 0.03490879 | 0.001834904 | 0.001834904 |
| 4 | loss | MW | 0.2696927 | 0.2739359 | 0.004243255 | 0.004243255 | 0.2727104 | 0.003017698 | 0.003017698 | 0.2726837 | 0.002990967 | 0.002990967 |

## q0.005及物理量误差

| K | object | unit | AC | G_value | G_signed_error | G_absolute_error | S_value | S_signed_error | S_absolute_error | B_value | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | p.u. | 0.9399087 | 0.9655817 | 0.02567295 | 0.02567295 | 0.9710838 | 0.03117509 | 0.03117509 | 0.9438135 | 0.00390481 | 0.00390481 |
| 1 | V33 | p.u. | 0.9376788 | 0.9457501 | 0.008071318 | 0.008071318 | 0.9478018 | 0.01012293 | 0.01012293 | 0.93714 | -0.0005388026 | 0.0005388026 |
| 1 | P1 | MW | -0.7165538 | -1.546222 | -0.8296683 | 0.8296683 | -1.568051 | -0.8514972 | 0.8514972 | -2.10958 | -1.393026 | 1.393026 |
| 1 | P16 | MW | -0.9030146 | -1.158609 | -0.2555939 | 0.2555939 | -1.1675 | -0.2644858 | 0.2644858 | -1.356884 | -0.4538696 | 0.4538696 |
| 1 | P32 | MW | -0.4558722 | -0.5895059 | -0.1336337 | 0.1336337 | -0.5931711 | -0.1372989 | 0.1372989 | -0.6787272 | -0.222855 | 0.222855 |
| 1 | Q17 | MVAr | 0.03135583 | 0.01197381 | -0.01938202 | 0.01938202 | 0.01231815 | -0.01903768 | 0.01903768 | -0.003737553 | -0.03509338 | 0.03509338 |
| 1 | loss | MW | 0.06892833 | 0.0683433 | -0.0005850305 | 0.0005850305 | 0.06869931 | -0.0002290198 | 0.0002290198 | 0.06762948 | -0.001298852 | 0.001298852 |
| 2 | V18 | p.u. | 0.9399087 | 0.9562809 | 0.01637215 | 0.01637215 | 0.9575758 | 0.01766711 | 0.01766711 | 0.9561296 | 0.01622089 | 0.01622089 |
| 2 | V33 | p.u. | 0.9376788 | 0.9419484 | 0.00426959 | 0.00426959 | 0.9423956 | 0.004716789 | 0.004716789 | 0.9417096 | 0.004030815 | 0.004030815 |
| 2 | P1 | MW | -0.7165538 | -0.810272 | -0.09371821 | 0.09371821 | -0.8111195 | -0.09456568 | 0.09456568 | -1.04105 | -0.3244964 | 0.3244964 |
| 2 | P16 | MW | -0.9030146 | -0.9509213 | -0.04790661 | 0.04790661 | -0.9499691 | -0.04695443 | 0.04695443 | -1.025132 | -0.1221172 | 0.1221172 |
| 2 | P32 | MW | -0.4558722 | -0.4942151 | -0.03834293 | 0.03834293 | -0.4944077 | -0.0385355 | 0.0385355 | -0.5357495 | -0.07987728 | 0.07987728 |
| 2 | Q17 | MVAr | 0.03135583 | 0.02160211 | -0.009753723 | 0.009753723 | 0.02153511 | -0.009820722 | 0.009820722 | 0.02030752 | -0.01104831 | 0.01104831 |
| 2 | loss | MW | 0.06892833 | 0.06779661 | -0.001131715 | 0.001131715 | 0.06793017 | -0.0009981621 | 0.0009981621 | 0.06794833 | -0.0009799953 | 0.0009799953 |
| 4 | V18 | p.u. | 0.9399087 | 0.9512395 | 0.01133074 | 0.01133074 | 0.9512399 | 0.0113312 | 0.0113312 | 0.9445209 | 0.004612224 | 0.004612224 |
| 4 | V33 | p.u. | 0.9376788 | 0.9400706 | 0.002391817 | 0.002391817 | 0.9401255 | 0.002446663 | 0.002446663 | 0.9376044 | -7.437712e-05 | 7.437712e-05 |
| 4 | P1 | MW | -0.7165538 | -0.7331174 | -0.01656356 | 0.01656356 | -0.72574 | -0.009186109 | 0.009186109 | -0.7427831 | -0.02622922 | 0.02622922 |
| 4 | P16 | MW | -0.9030146 | -0.9274342 | -0.02441956 | 0.02441956 | -0.9256342 | -0.02261951 | 0.02261951 | -0.9398927 | -0.03687804 | 0.03687804 |
| 4 | P32 | MW | -0.4558722 | -0.4759514 | -0.02007916 | 0.02007916 | -0.4756308 | -0.0197586 | 0.0197586 | -0.4945926 | -0.0387204 | 0.0387204 |
| 4 | Q17 | MVAr | 0.03135583 | 0.02705735 | -0.004298481 | 0.004298481 | 0.0270576 | -0.004298225 | 0.004298225 | 0.02571517 | -0.005640658 | 0.005640658 |
| 4 | loss | MW | 0.06892833 | 0.06786228 | -0.001066052 | 0.001066052 | 0.06795243 | -0.0009758977 | 0.0009758977 | 0.06885379 | -7.454024e-05 | 7.454024e-05 |

## q0.995及物理量误差

| K | object | unit | AC | G_value | G_signed_error | G_absolute_error | S_value | S_signed_error | S_absolute_error | B_value | B_signed_error | B_absolute_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | p.u. | 1.091827 | 1.130952 | 0.03912578 | 0.03912578 | 1.131629 | 0.03980192 | 0.03980192 | 1.154938 | 0.06311184 | 0.06311184 |
| 1 | V33 | p.u. | 0.9934471 | 1.007333 | 0.01388608 | 0.01388608 | 1.00761 | 0.01416275 | 0.01416275 | 1.015979 | 0.02253151 | 0.02253151 |
| 1 | P1 | MW | 2.891953 | 2.383856 | -0.5080966 | 0.5080966 | 2.254772 | -0.6371806 | 0.6371806 | 2.971072 | 0.0791195 | 0.0791195 |
| 1 | P16 | MW | 0.1042645 | -0.004230024 | -0.1084946 | 0.1084946 | -0.03435469 | -0.1386192 | 0.1386192 | 0.1393585 | 0.03509395 | 0.03509395 |
| 1 | P32 | MW | 0.0376588 | 0.00915349 | -0.02850531 | 0.02850531 | -0.006750371 | -0.04440917 | 0.04440917 | 0.08978405 | 0.05212525 | 0.05212525 |
| 1 | Q17 | MVAr | 0.03320527 | 0.04217192 | 0.008966648 | 0.008966648 | 0.04164073 | 0.008435456 | 0.008435456 | 0.04218885 | 0.008983577 | 0.008983577 |
| 1 | loss | MW | 0.2744113 | 0.4324873 | 0.158076 | 0.158076 | 0.4370337 | 0.1626224 | 0.1626224 | 0.5689091 | 0.2944978 | 0.2944978 |
| 2 | V18 | p.u. | 1.091827 | 1.097615 | 0.005788145 | 0.005788145 | 1.097655 | 0.005828614 | 0.005828614 | 1.107322 | 0.01549501 | 0.01549501 |
| 2 | V33 | p.u. | 0.9934471 | 0.9954671 | 0.002020046 | 0.002020046 | 0.995482 | 0.002034893 | 0.002034893 | 0.9989911 | 0.005544059 | 0.005544059 |
| 2 | P1 | MW | 2.891953 | 2.585291 | -0.3066621 | 0.3066621 | 2.556257 | -0.335696 | 0.335696 | 2.599506 | -0.2924464 | 0.2924464 |
| 2 | P16 | MW | 0.1042645 | 0.04859853 | -0.055666 | 0.055666 | 0.0420794 | -0.06218513 | 0.06218513 | 0.05541819 | -0.04884634 | 0.04884634 |
| 2 | P32 | MW | 0.0376588 | 0.05683518 | 0.01917638 | 0.01917638 | 0.05343797 | 0.01577917 | 0.01577917 | 0.06809096 | 0.03043216 | 0.03043216 |
| 2 | Q17 | MVAr | 0.03320527 | 0.0381621 | 0.004956823 | 0.004956823 | 0.03803782 | 0.00483255 | 0.00483255 | 0.03840084 | 0.005195563 | 0.005195563 |
| 2 | loss | MW | 0.2744113 | 0.295331 | 0.02091966 | 0.02091966 | 0.2953113 | 0.02089996 | 0.02089996 | 0.3367075 | 0.06229622 | 0.06229622 |
| 4 | V18 | p.u. | 1.091827 | 1.094045 | 0.002218463 | 0.002218463 | 1.093743 | 0.001916494 | 0.001916494 | 1.094472 | 0.002645607 | 0.002645607 |
| 4 | V33 | p.u. | 0.9934471 | 0.9939817 | 0.0005345933 | 0.0005345933 | 0.9938785 | 0.0004314172 | 0.0004314172 | 0.9942784 | 0.0008312643 | 0.0008312643 |
| 4 | P1 | MW | 2.891953 | 2.684591 | -0.2073618 | 0.2073618 | 2.683842 | -0.2081111 | 0.2081111 | 2.845843 | -0.04610994 | 0.04610994 |
| 4 | P16 | MW | 0.1042645 | 0.08576085 | -0.01850368 | 0.01850368 | 0.08632852 | -0.01793601 | 0.01793601 | 0.1100791 | 0.005814608 | 0.005814608 |
| 4 | P32 | MW | 0.0376588 | 0.06954039 | 0.03188159 | 0.03188159 | 0.06819476 | 0.03053595 | 0.03053595 | 0.08271902 | 0.04506022 | 0.04506022 |
| 4 | Q17 | MVAr | 0.03320527 | 0.03546861 | 0.002263333 | 0.002263333 | 0.03542571 | 0.002220434 | 0.002220434 | 0.03547408 | 0.002268805 | 0.002268805 |
| 4 | loss | MW | 0.2744113 | 0.2831637 | 0.008752413 | 0.008752413 | 0.2819319 | 0.007520609 | 0.007520609 | 0.2851448 | 0.01073349 | 0.01073349 |

## 均值与方差

方差使用物理单位平方。电压为|V|幅值；V²均值另使用精确二次型矩。功率矩用精确逆伽马一二阶矩，而非有限尺度节点的矩。

| K | object | model | AC_mean | model_mean | mean_error | AC_var | model_var | variance_relative_error |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | V18 | AQGMM | 1.043265 | 1.046517 | 0.003251974 | 0.00138577 | 0.001032854 | -0.2546715 |
| 1 | V18 | Standard_TMM | 1.043265 | 1.049687 | 0.006421478 | 0.00138577 | 0.0009232904 | -0.3337348 |
| 1 | V18 | Block_TMM | 1.043265 | 1.046229 | 0.00296425 | 0.00138577 | 0.001350184 | -0.02567999 |
| 1 | V33 | AQGMM | 0.9751961 | 0.9763354 | 0.001139269 | 0.0001909778 | 0.0001429402 | -0.2515352 |
| 1 | V33 | Standard_TMM | 0.9751961 | 0.9775079 | 0.002311773 | 0.0001909778 | 0.0001278884 | -0.3303494 |
| 1 | V33 | Block_TMM | 0.9751961 | 0.9761928 | 0.0009966794 | 0.0001909778 | 0.0001873454 | -0.01902041 |
| 1 | P1 | AQGMM | 0.4921583 | 0.4188167 | -0.07334153 | 0.7890497 | 0.5819801 | -0.2624291 |
| 1 | P1 | Standard_TMM | 0.4921583 | 0.3433605 | -0.1487977 | 0.7890497 | 0.5223486 | -0.3380029 |
| 1 | P1 | Block_TMM | 0.4921583 | 0.430746 | -0.06141228 | 0.7890497 | 0.7724249 | -0.02106927 |
| 1 | P16 | AQGMM | -0.534239 | -0.5484701 | -0.01423113 | 0.06256708 | 0.05026564 | -0.196612 |
| 1 | P16 | Standard_TMM | -0.534239 | -0.5694253 | -0.03518629 | 0.06256708 | 0.04594368 | -0.2656892 |
| 1 | P16 | Block_TMM | -0.534239 | -0.5512071 | -0.0169681 | 0.06256708 | 0.06694292 | 0.06993845 |
| 1 | P32 | AQGMM | -0.274665 | -0.2829494 | -0.008284365 | 0.01640662 | 0.01350664 | -0.1767569 |
| 1 | P32 | Standard_TMM | -0.274665 | -0.2930466 | -0.01838154 | 0.01640662 | 0.01229397 | -0.2506704 |
| 1 | P32 | Block_TMM | -0.274665 | -0.2820922 | -0.007427142 | 0.01640662 | 0.01731779 | 0.05553659 |
| 1 | Q17 | AQGMM | 0.03225623 | 0.03226429 | 8.061481e-06 | 1.281619e-07 | 2.589435e-05 | 201.0442 |
| 1 | Q17 | Standard_TMM | 0.03225623 | 0.03215729 | -9.893334e-05 | 1.281619e-07 | 2.342659e-05 | 181.7891 |
| 1 | Q17 | Block_TMM | 0.03225623 | 0.03151558 | -0.0007406474 | 1.281619e-07 | 0.0002945939 | 2297.609 |
| 1 | loss | AQGMM | 0.1546625 | 0.1547665 | 0.0001039949 | 0.00334659 | 0.005335067 | 0.59418 |
| 1 | loss | Standard_TMM | 0.1546625 | 0.1597416 | 0.005079119 | 0.00334659 | 0.005234346 | 0.5640834 |
| 1 | loss | Block_TMM | 0.1546625 | 0.1597343 | 0.005071797 | 0.00334659 | 0.02088742 | 5.241402 |
| 2 | V18 | AQGMM | 1.043265 | 1.046524 | 0.003259332 | 0.00138577 | 0.001017454 | -0.2657846 |
| 2 | V18 | Standard_TMM | 1.043265 | 1.046877 | 0.003612213 | 0.00138577 | 0.0009900632 | -0.2855503 |
| 2 | V18 | Block_TMM | 1.043265 | 1.046166 | 0.002900489 | 0.00138577 | 0.001035005 | -0.2531196 |
| 2 | V33 | AQGMM | 0.9751961 | 0.9763357 | 0.00113963 | 0.0001909778 | 0.0001422346 | -0.2552297 |
| 2 | V33 | Standard_TMM | 0.9751961 | 0.97647 | 0.001273905 | 0.0001909778 | 0.0001385101 | -0.2747322 |
| 2 | V33 | Block_TMM | 0.9751961 | 0.9761876 | 0.0009915133 | 0.0001909778 | 0.0001456534 | -0.2373282 |
| 2 | P1 | AQGMM | 0.4921583 | 0.4188167 | -0.07334153 | 0.7890497 | 0.5819801 | -0.2624291 |
| 2 | P1 | Standard_TMM | 0.4921583 | 0.4102857 | -0.08187251 | 0.7890497 | 0.5671826 | -0.2811826 |
| 2 | P1 | Block_TMM | 0.4921583 | 0.430395 | -0.06176327 | 0.7890497 | 0.5966249 | -0.2438691 |
| 2 | P16 | AQGMM | -0.534239 | -0.5484701 | -0.01423113 | 0.06256708 | 0.04827336 | -0.2284544 |
| 2 | P16 | Standard_TMM | -0.534239 | -0.5510583 | -0.01681932 | 0.06256708 | 0.04706325 | -0.2477953 |
| 2 | P16 | Block_TMM | -0.534239 | -0.5493691 | -0.01513009 | 0.06256708 | 0.04933734 | -0.2114489 |
| 2 | P32 | AQGMM | -0.274665 | -0.2829494 | -0.008284365 | 0.01640662 | 0.013253 | -0.1922164 |
| 2 | P32 | Standard_TMM | -0.274665 | -0.2841511 | -0.009486109 | 0.01640662 | 0.01292299 | -0.2123308 |
| 2 | P32 | Block_TMM | -0.274665 | -0.2817171 | -0.007052102 | 0.01640662 | 0.01385647 | -0.1554343 |
| 2 | Q17 | AQGMM | 0.03225623 | 0.03226429 | 8.061481e-06 | 1.281619e-07 | 5.247316e-06 | 39.94289 |
| 2 | Q17 | Standard_TMM | 0.03225623 | 0.03224339 | -1.283386e-05 | 1.281619e-07 | 5.162514e-06 | 39.2812 |
| 2 | Q17 | Block_TMM | 0.03225623 | 0.03216047 | -9.575437e-05 | 1.281619e-07 | 7.787569e-06 | 59.76355 |
| 2 | loss | AQGMM | 0.1546625 | 0.1547665 | 0.0001039949 | 0.00334659 | 0.003283451 | -0.01886666 |
| 2 | loss | Standard_TMM | 0.1546625 | 0.1549907 | 0.0003281964 | 0.00334659 | 0.003253238 | -0.02789474 |
| 2 | loss | Block_TMM | 0.1546625 | 0.1542291 | -0.0004334341 | 0.00334659 | 0.003638194 | 0.08713447 |
| 4 | V18 | AQGMM | 1.043265 | 1.046526 | 0.003260891 | 0.00138577 | 0.001014191 | -0.2681391 |
| 4 | V18 | Standard_TMM | 1.043265 | 1.046529 | 0.003264223 | 0.00138577 | 0.001010343 | -0.2709162 |
| 4 | V18 | Block_TMM | 1.043265 | 1.045719 | 0.002454294 | 0.00138577 | 0.00107529 | -0.224049 |
| 4 | V33 | AQGMM | 0.9751961 | 0.9763358 | 0.001139698 | 0.0001909778 | 0.0001421015 | -0.2559265 |
| 4 | V33 | Standard_TMM | 0.9751961 | 0.9763422 | 0.001146101 | 0.0001909778 | 0.0001415289 | -0.2589252 |
| 4 | V33 | Block_TMM | 0.9751961 | 0.9760168 | 0.0008206713 | 0.0001909778 | 0.0001520101 | -0.2040432 |
| 4 | P1 | AQGMM | 0.4921583 | 0.4188167 | -0.07334153 | 0.7890497 | 0.5819801 | -0.2624291 |
| 4 | P1 | Standard_TMM | 0.4921583 | 0.4183519 | -0.07380637 | 0.7890497 | 0.5800451 | -0.2648813 |
| 4 | P1 | Block_TMM | 0.4921583 | 0.4394854 | -0.05267286 | 0.7890497 | 0.619212 | -0.2152433 |
| 4 | P16 | AQGMM | -0.534239 | -0.5484701 | -0.01423113 | 0.06256708 | 0.04790024 | -0.2344179 |
| 4 | P16 | Standard_TMM | -0.534239 | -0.5489025 | -0.01466349 | 0.06256708 | 0.04761046 | -0.2390494 |
| 4 | P16 | Block_TMM | -0.534239 | -0.5466898 | -0.01245082 | 0.06256708 | 0.05000334 | -0.2008043 |
| 4 | P32 | AQGMM | -0.274665 | -0.2829494 | -0.008284365 | 0.01640662 | 0.01321233 | -0.1946949 |
| 4 | P32 | Standard_TMM | -0.274665 | -0.283112 | -0.008446935 | 0.01640662 | 0.01308623 | -0.2023808 |
| 4 | P32 | Block_TMM | -0.274665 | -0.2801733 | -0.005508287 | 0.01640662 | 0.01400808 | -0.146193 |
| 4 | Q17 | AQGMM | 0.03225623 | 0.03226429 | 8.061481e-06 | 1.281619e-07 | 1.173956e-06 | 8.159951 |
| 4 | Q17 | Standard_TMM | 0.03225623 | 0.03225925 | 3.025368e-06 | 1.281619e-07 | 1.15979e-06 | 8.049413 |
| 4 | Q17 | Block_TMM | 0.03225623 | 0.03221557 | -4.06612e-05 | 1.281619e-07 | 7.904003e-06 | 60.67204 |
| 4 | loss | AQGMM | 0.1546625 | 0.1547665 | 0.0001039949 | 0.00334659 | 0.003068847 | -0.08299295 |
| 4 | loss | Standard_TMM | 0.1546625 | 0.1546781 | 1.56043e-05 | 0.00334659 | 0.003044021 | -0.09041114 |
| 4 | loss | Block_TMM | 0.1546625 | 0.1540791 | -0.0005834601 | 0.00334659 | 0.00328644 | -0.01797367 |

## 数值诊断与适用范围

独立3504日期为主要比较；10512估计日期的辅助结果单独标记reference=estimation_dates，不代替独立结果。两组日期本身有出力统计差别，均保留。全部97对象逐模型、逐K、逐指标保存，不以全网平均误差给出总排名。近4.1的自由度可使极少概率的远尾对精确全局方差产生很大贡献，即使常用分位区间的CDF/W1较小，全局方差仍可能很差。这是模型结果，不能用有限求积低估的二阶强度矩替代。

873组反演完成。尺度加密CDF最大差9.598147e-06；PDF积分与CDF端点差最大2.872569e-05；CDF反求残差最大1.999996e-12。这些是数值检查，不是严格统计置信界。完整原始CDF/PDF、CF参数和各次数值诊断云端保留。

旧同步截断均值移动分组模型的退化说法不适用于本轮Block_TMM。旧模型要退化标准t还需要无截断、无均值移动、r=d和单共同尺度；本轮这些条件明确，r=d密度等价已验证。本轮不含多尺度t、强度均值移动或任何条件修正模型。

图在figures/，包括完整范围、AC运行范围和左右尾，原始全域数据均保留。源荷注入PDF复用上级figures/PV*_active_output及bus*_net_P/Q，输入同源且未重造。Python图为诊断，正式论文图另行导出。
