# 8站直接出力的Python云端基础测试（2026-10-26，计算前登记）

用户授权不用MATLAB，使用Python进行基础测试，并要求保留OpenAI云端执行。本机只准备文件、检查语法和打包，不能将本机结果称为云端结果。

## 注入与交流潮流

- 数据：`data/nrel_sind/pv8_direct_2006/pv8_2006_1000_1400_pu.csv`，17520组同步出力；不增加光伏扰动、不使用预测或预测误差、不扩充光伏记录。
- 接入节点按PV1—PV8依次为18、17、16、15、14、13、33、22；每站0.60 MW，共4.80 MW，光伏无功为零。
- 负荷沿用0.8倍基础负荷、约1%三级小幅波动及原有P/Q关系，该负荷规律为算例假设。净注入为发电减负荷。
- 全年日期整体分配：219天估计参数、73天选择初始参数、73天供独立交流潮流检查。日期划分及负荷生成配置在入口中固定，三种方法完全相同。
- 参数估计和选择所用电压由现有`archived/cloud_numeric_core.py:ptov`计算，并与另选的16个逐场景极坐标交流潮流解检查；独立检查日期的3504组注入逐场景求解交流潮流。此为Python基础测试，不宣称已复现MATLAB实现的性能。
- 先输出电压范围、反向有功比例及收敛情况。容量不按三种方法误差修改。若常规运行频繁过电压，按强注入运行条件报告，不称为罕见越限。

## 尾部诊断与方法比较

- 独立交流潮流检查全部97个电气量：32个电压幅值、32条支路首端有功、32条支路首端无功、系统有功网损。
- `coreSd=IQR/1.349`；各侧1%分位相对中位数的延伸除以coreSd。超额峰度大于0.5且任一侧延伸超过3.0时，标为“相对高斯主体的重尾迹象”。这只是有限记录的诊断，不证明渐近重尾。
- 两侧1%分位相对中位数的延伸比至少1.5，且较长侧按整体标准差折算超过2.326时，标为“单侧长尾迹象”。不把两侧中较长的一侧自动称为重尾。
- 对V、支路P、支路Q分别取诊断符合者中延伸最大的至多2个，另列网损。若某类没有符合者，仍画延伸最大的1个并明确注明未满足判据。对象清单在拟合前保存，禁止按模型误差换对象。
- 采用AQGMM、标准TMM、本文分组TMM（均值移动），共同K=1、2、4；AQGMM每K至多2个初始分量划分，按另73天电压似然选取。TMM沿用同K的AQGMM分量归属。分组及强度上限只用估计参数和选择参数日期的注入，不使用独立检查日期。
- 分组未识别出共同放大时，本文分组TMM按现有定义退化为GMM，并记录该事实，不人为指定光伏组。
- 电气量分布由现有电压二次型和条件特征函数计算。新增PDF反演直接使用同一特征函数的傅里叶积分；PDF不从单个电气量另拟合t或高斯混合，不由模型电压抽取计算。
- 保留逐对象1%—5%两侧累积概率误差、完整CDF比较及PDF反演诊断。0.1%深尾不作主要结论，不沿用旧百万场景的0.0005判优容差。

## 诊断图与交付

- 图1：8站有功出力PDF，单位MW；每站单图，使用经验直方密度，保留零值，另存分箱数据。
- 图2：32个非平衡节点净有功、净无功注入PDF，分别为MW、MVAr；发电减负荷，节点分开。
- 图3：所选节点电压、支路P/Q及网损的完整PDF和两侧1%—5%局部图；独立交流潮流经验直方密度、AQGMM、标准TMM、本文分组TMM同轴比较，各K分开。
- Python图仅为诊断图，PNG/SVG和CSV放在`result/case33bw/direct_pv8_python_cloud_20261026/`。英文物理量标签避免云端缺少中文字体；每张图宽100 mm，字体10 pt，无图内标题，保留线型区分。
- 所有输入、源代码及生成图的SHA256、运行位置、Python与依赖版本写入运行清单。只有实际云端执行并返回结果后，才能登记数值结论。

状态：待云端执行，尚无数值结果或图。
