# IEEE 33节点直接给定注入功率分布测试

负荷采用原始节点有功和无功值，保持恒定。8个电源节点为18、17、16、15、14、13、33、22，无功注入为零。分别检验Pareto、对数正态、对数逻辑斯蒂以及三类分布混用。相关关系采用高斯Copula，各对电源有功出力的Pearson相关系数设为0.3。

各电源出力直接服从完整的正值分布，均值0.25 MW，标准差0.0645497 MW。上述两个数只用于选择分布参数，计算时不叠加均值和偏差。输入不截断、不删除极端出力，不重新调整8站合计出力。

交流潮流逐场景求解，作为MC方法参照。电压分布参数由MATLAB快速映射结果估计。比较AQGMM、按矩计算的标准TMM、当前含均值移动的分组t方法，K取1、2、4、6。当前分组方法内部仍含有限强度近似，强度上界仅由参数估计和参数选择场景计算，不能解释为电源出力限值。该模型近似的适用性属于本次待检查内容。

固定负荷会减少电压变化方向。本独立副本只对分组程序增加实际电压维数支持，并排除数值舍入造成的伪负荷波动。电压二次型及方法参数计算公式保持原样。

电气量按节点、支路及上下尾分别比较。先由MC方法识别有限概率范围内尾部明显延伸的电气量，再读取方法误差。完整CDF误差仍对97个电气量逐个保留。误差小于MC统计波动时不作方法优劣结论。

本目录为原工程以外的独立源程序副本，结果为理论场景首轮数值检查，尚不作为论文正式结论。原工程保持只读。
