# 重尾电气量误差的根因检查

本次固定原注入、基础负荷、相关系数和独立MC结果，仅读取已有模型。全部新增文件位于本独立副本中，原项目未写入。主诊断范围为四种注入情形、K=2、节点18电压和支路17（17→18）无功。

## 1 已定位的主要原因

**支路无功的大误差主要来自拟合电压分布未保持固定无功平衡。分组t另有已确认的参数计算问题；标准TMM还存在用整组电压的四阶统计量统一确定各方向尾部的问题。这三项需要分开处理。**

在本算例中，节点18为末端节点，无功负荷固定为40 kvar，电源无功注入为零。精确支路关系为：

`支路17首端无功 = 节点18无功负荷 + 支路17无功损耗`。

因此首端无功不能低于40 kvar，随机变化完全来自线路无功损耗。拟合电压分布虽然可以保持均值和协方差，却没有强制每个电压组合都满足该节点的固定无功平衡；末端电压与线路电流之间偏离了原交流潮流对应的关系。

Pareto情形下，MC支路无功标准差只有0.144 kvar；三个拟合模型却分别有约32.3%、28.7%、32.8%的结果低于40 kvar。这是直接违反当前运行条件的结果，不能解释为真实的重尾现象。

### 已追查到的电压分布构造原因

进一步把节点18的无功平衡偏差按交流潮流关系展开为两部分：随电压变化的一阶项，以及随电压变化的二阶项。真实潮流中，这两部分必须随同一组电压配合变化、互相抵消，才能保持无功负荷不变。

四种情形、K=2的全部8个分量中，原潮流场景在分量权重下的一阶项、二阶项相关系数都接近−1。Pareto第1分量，两项标准差均为1.733 kvar，但抵消后的无功平衡偏差均方根只有约0.000017 kvar。

**当前GMM和标准TMM的单个分量均关于中心对称；在各分量均值附近，一阶项与二阶项的协方差必为零。** 原因是一阶项乘二阶项包含三阶电压变化，而中心对称分量的三阶中心矩为零。当前构造由此丢失了真实潮流所要求的抵消关系。各节点电压本身可以拟合得较接近，末端支路无功仍会发生明显偏差。

在保持均值、协方差相同的前提下，t分量降低自由度会增大二阶项的波动，却不会恢复上述抵消关系。对Pareto第1分量，从已保存参数直接计算：GMM造成的节点18无功平衡偏差标准差为2.009 kvar，标准TMM为4.742 kvar。这里是分量内分布的解析矩结果，不依赖电气量CDF积分，也不依赖本次随机抽样。

这给出了“已发生重尾的支路无功，t模型反而可能更差”的具体原因：加厚了未满足固定无功关系的电压波动。分量数增加可以改善局部近似，但本次不能据此承诺某一分量数必然解决。分组t虽引入非对称变化，仍需检查能否保持这些支路两端的联合关系；已有参数错误必须先修复。详见fixed_reactive_voltage_response_cancellation.csv。

## 2 功率平衡对照及误差

从每个已保存电压模型独立生成1048576个电压组合，先计算原支路无功，再保留同一组线路电流及其无功损耗，仅将节点18无功恢复为已知的−40 kvar。输入、电压模型参数和MC均未改变。这项对照只用于判断误差来源，不能作为已修复的新方法。两列CDF-RMSE均由本次同一批电压组合计算，单位为百分点；正式原始解析结果另列在CSV中。

| 注入情形 | 电压模型 | 原上尾CDF-RMSE | 固定无功平衡对照 | 原99.9%分位误差/kvar | 对照分位误差/kvar |
|---|---|---:|---:|---:|---:|
| Pareto | AQGMM | 15.429 | 0.695 | 3.484 | 0.950 |
| Pareto | 标准TMM | 15.573 | 0.534 | 5.131 | 0.686 |
| Pareto | 分组t | 22.401 | 0.692 | 7.050 | 0.441 |
| 对数正态 | AQGMM | 29.928 | 0.560 | 1.393 | 0.153 |
| 对数正态 | 标准TMM | 29.529 | 0.772 | 2.381 | 0.028 |
| 对数正态 | 分组t | 23.783 | 0.579 | 4.076 | 0.225 |
| 对数逻辑斯蒂 | AQGMM | 29.533 | 0.234 | 4.124 | 0.331 |
| 对数逻辑斯蒂 | 标准TMM | 30.736 | 0.512 | 5.241 | 0.076 |
| 对数逻辑斯蒂 | 分组t | 27.529 | 0.263 | 4.486 | 0.239 |
| 混合 | AQGMM | 19.178 | 0.845 | 5.052 | 0.900 |
| 混合 | 标准TMM | 18.788 | 0.333 | 6.559 | 0.632 |
| 混合 | 分组t | 18.150 | 0.746 | 8.217 | 0.191 |

对照后，四种情形、三个模型的支路17上尾CDF-RMSE均降至1个百分点以内。这说明固定无功关系未保持是该支路误差的主要来源；剩余的电压、电流分布误差仍然存在。标准TMM和AQGMM也出现此问题，因此不能全部归因于分组t的参数错误。

MC支路功率与上述精确关系的最大差小于7.3×10⁻¹¹ Mvar。随机抽取的原模型CDF与已存解析CDF最大差为0.113个百分点；对照CDF的逐阈值近似95%区间半宽最大为0.048个百分点。它们远小于本次约15—31个百分点的误差下降。区间只描述此次模型抽样，不包括参数估计误差。

## 3 节点电压为何仍有偏差

标准TMM的自由度来自同一分量中整组电压的四阶统计量。随后，同一个自由度被用于该分量内所有电压方向。这保持了特定的整体统计量，但没有逐节点保持偏度和四阶矩。

例如，Pareto、K=2的第1分量中，节点18电压实部的加权样本偏度为2.119，普通标准化四阶矩为12.224；当前标准t分量的偏度为0，四阶矩却为48.600。第2分量的四阶矩为2.142，模型为5.005。这里说的是单个对称t分量；多个分量组成的TMM整体仍可以有偏度。电压实部用于追查定参问题，正式电压误差仍按电压幅值评价。

因此，即使全局四阶关系计算正确，也可能同时出现某些节点尾部过宽、另一些方向尾部不足。当前结果不能简单归结为“输入厚尾，所以任意t定参都应更优”。

为检验只改自由度是否足够，另用参数估计场景中节点18电压实部的四阶矩确定自由度，保持分量归属、权重、均值和协方差不变。没有利用MC选择参数。以下为解析电压CDF，积分范围加倍后的最大CDF变化小于2×10⁻¹⁵：

| 注入情形 | 原标准TMM上尾CDF-RMSE/百分点 | 单节点定参对照 | 原99.9%分位误差/p.u. | 对照分位误差/p.u. |
|---|---:|---:|---:|---:|
| Pareto | 0.627 | 0.561 | 0.01988 | 0.02139 |
| 对数正态 | 1.125 | 0.977 | 0.00326 | 0.00812 |
| 对数逻辑斯蒂 | 0.472 | 1.285 | 0.01624 | 0.00247 |
| 混合 | 0.349 | 0.410 | 0.00980 | 0.01191 |

**单改自由度没有同时改善全部指标。** 例如对数逻辑斯蒂的极端分位误差明显下降，但尾部CDF-RMSE增大；Pareto的CDF-RMSE下降，但极端分位误差略增。这排除了“只把自由度改一下即可解决”的解释，也说明单一四阶统计量不足以同时约束尾部概率与极端分位值。该对照不是推荐的全网定参方案。

对Pareto第1分量，仅使用前16个电压方向时自由度约4.129，使用全部21个方向时约4.132。因此，不能将该分量的异常完全归因于最后几个微小方向的数值误差。其余方向对其他情形的影响见dof_retained_voltage_direction_check.csv，尚未独立区分非线性响应与数值误差。

## 4 分组t另有的确定性实现问题

已有独立参数复核确认：有限场景最大值被当作无界注入的强度上限；2000个均匀分位中点未准确计算强度矩；散布矩阵正定化后未重新保持目标协方差；加入均值移动后仍沿用对称t的四阶定参关系。

Pareto、K=2、第1分量、第1组：强度二阶矩实际比目标高41.6%；最终电压组的四阶统计量为目标的4.71倍。两个分量的原电压协方差相对差约14.4%、5.9%。这些是参数构造与当前文稿要求不一致的实现问题，不能用它们的结果判断理论方法是否有效。证据见../../audit_theory/README_zh.md。

## 5 理论结论和后续修正边界

现有解析计算回答的是：给定某个电压联合分布，如何求电气量分布。当前检查没有发现该解析关系导致上述大误差。真正需要补齐的是：从实际潮流电压构造联合分布后，是否仍保持本算例固定负荷对应的功率平衡，以及是否正确保留目标电气量的尾部。

下一步应固定注入、负荷、相关系数和MC，先修正并验收分组t的参数关系；再处理电压联合分布的固定P/Q约束。可研究在随机注入空间保留给定分布、由潮流关系计算电压，或在电压分布构造中保留运行约束；两种方向均会影响当前解析框架，不能把本次单支路对照当作全网修复。节点电压方面还需处理分量内偏态和不同节点尾部差异，不能只调整一个全局自由度。

本次已定位支路17的大误差主因，并确认分组t的参数实现错误；尚未证明修正后TMM对所有已筛选重尾电气量均优于GMM。Q17的明显上尾和V18的尾部延伸由原MC筛选，未按方法优劣筛选。有限样本的偏度、峰度和尾部延伸不等于严格的渐近重尾证明。

## 6 复算和文件

- 完整复算：在独立副本根目录执行 `python3 -B ../../../tests/python/heavytail_postprocess/root_cause.py`。不启动MATLAB、不求新潮流、不拟合新电压分布。
- branch17_Q_physical_condition_compare.csv：12组模型及功率平衡对照；branch17_Q_per_threshold_cdf.csv：600个逐阈值对照。
- bus18_V_error_after_dof_change.csv、bus18_V_dof_change.csv：单节点定参对照及数值收敛。
- bus18_V_component_skew_fourth_moment.csv、dof_retained_voltage_direction_check.csv：逐分量和电压方向的定参检查。
- mc_end_reactive_balance_check.json、../../computation_records/original_root_cause_check.json：MC关系检查及冻结文件SHA256核验。

## 本次整理补充

本报告针对K=2的固定电气量追查原因，不能据此判断其他K或全部电气量的精度。分组t在多个已标记尾部延伸的电气量上误差更小，完整比较见../../tail_screening/README.md。支路固定无功条件的直接分布检查不等于后续解析修正已完成；尚未收敛的积分试算已单独放在branch_check/incomplete_analytic_check。
