# IEEE 33节点直接给定重尾注入功率：首轮检查

节点电压和支路有功的结果随注入分布及位置变化。当前分组t在对数逻辑斯蒂情形的若干电气量上更准，在Pareto情形的若干电气量上更差。该测试尚不支持当前分组t在不同重尾输入下稳定优于AQGMM。
本轮是理论场景数值检查，结果不构成方法在任意重尾输入下均优的理论证明。

本测试采用原始负荷3.715 MW、2.300 Mvar，保持恒定。8个电源节点为18、17、16、15、14、13、33、22。
每站有功注入完整分布的均值为0.25 MW，标准差为0.0645497 MW；电源无功注入为零。输入无截断、无均值加偏差构造。
各站有功出力的Pearson相关系数设为0.3，通过高斯Copula及Nataf校正给定。相关关系是理论场景假设。
Pareto形状参数5、最小出力0.2 MW；对数正态对数标准差0.254044329、尺度0.242061459 MW；对数逻辑斯蒂形状7.300642012、尺度0.242355580 MW。三者均有有限四阶矩。
混用情形按上述节点顺序依次采用：Pareto、对数正态、对数逻辑斯蒂、Pareto、对数正态、对数逻辑斯蒂、Pareto、对数正态。

## 电气量比较

每种情形逐场景交流潮流计算100万个注入场景，得到32个节点电压、32条支路首端有功、32条支路首端无功和总有功网损。
8192个独立注入场景用于估计电压分布参数，另外4096个用于选择参数初值。两组电压均由MATLAB快速映射计算。
AQGMM、按矩计算的标准TMM和当前含均值移动的分组t采用相同场景，分量数取1、2、4、6。电气量CDF均由电压二次型解析计算。
下表为K=2时的部分电气量结果。节点和支路先由MC结果确定；没有根据方法优劣选择展示对象。误差单位为百分点。

| 分布情形 | 电气量 | 侧别 | 尾部延伸比 | AQGMM | 标准TMM | 当前分组t |
|---|---|---|---:|---:|---:|---:|
| Pareto | V18 | 上尾 | 1.80 | 0.6141 | 0.5702 | 1.0261 |
| Pareto | V22 | 上尾 | 2.04 | 0.7594 | 0.3330 | 1.0689 |
| Pareto | V33 | 上尾 | 1.84 | 0.7396 | 0.4170 | 0.9322 |
| Pareto | P1 | 下尾 | 1.80 | 0.6477 | 0.5625 | 1.1784 |
| Pareto | P17 | 下尾 | 2.07 | 0.6234 | 0.4796 | 0.6468 |
| Pareto | P24 | 下尾 | 1.78 | 0.5868 | 0.5490 | 1.0320 |
| Pareto | P32 | 下尾 | 2.09 | 0.8280 | 0.3198 | 0.7637 |
| Pareto | Q1 | 上尾 | 2.19 | 1.9648 | 1.1032 | 0.7563 |
| Pareto | Q17 | 上尾 | 1.90 | 15.1500 | 15.2602 | 21.1011 |
| Pareto | loss | 上尾 | 2.20 | 0.6807 | 0.4747 | 0.9246 |
| 对数正态 | V18 | 上尾 | 1.18 | 0.8635 | 1.0299 | 0.7060 |
| 对数正态 | V22 | 上尾 | 1.32 | 0.7440 | 0.8160 | 0.6915 |
| 对数正态 | V33 | 上尾 | 1.20 | 0.5789 | 0.8057 | 0.7501 |
| 对数正态 | P1 | 下尾 | 1.18 | 0.8198 | 0.9970 | 0.7643 |
| 对数正态 | P17 | 下尾 | 1.35 | 0.5326 | 0.7039 | 0.4834 |
| 对数正态 | P24 | 下尾 | 1.17 | 0.8117 | 0.9655 | 0.7862 |
| 对数正态 | Q17 | 上尾 | 1.81 | 29.6408 | 29.0218 | 23.3083 |
| 对数正态 | Q18 | 上尾 | 2.26 | 0.7918 | 0.9957 | 0.8307 |
| 对数正态 | loss | 上尾 | 1.83 | 0.7746 | 0.9300 | 0.5339 |
| 对数逻辑斯蒂 | V18 | 上尾 | 1.31 | 1.3235 | 0.4648 | 0.4003 |
| 对数逻辑斯蒂 | V22 | 上尾 | 1.52 | 0.2073 | 0.4955 | 1.1492 |
| 对数逻辑斯蒂 | V33 | 上尾 | 1.34 | 1.0338 | 0.2536 | 0.2914 |
| 对数逻辑斯蒂 | P1 | 下尾 | 1.31 | 1.2639 | 0.4221 | 0.3614 |
| 对数逻辑斯蒂 | P17 | 下尾 | 1.55 | 0.2341 | 0.4204 | 0.1856 |
| 对数逻辑斯蒂 | P21 | 下尾 | 1.55 | 0.2695 | 0.6275 | 1.3096 |
| 对数逻辑斯蒂 | P24 | 下尾 | 1.29 | 1.6449 | 0.7270 | 0.7937 |
| 对数逻辑斯蒂 | Q17 | 上尾 | 1.97 | 29.0216 | 30.1458 | 27.0780 |
| 对数逻辑斯蒂 | Q31 | 上尾 | 2.06 | 11.3120 | 11.7485 | 10.4133 |
| 对数逻辑斯蒂 | loss | 上尾 | 2.00 | 1.1582 | 0.3832 | 0.2030 |
| 不同节点采用不同分布 | V18 | 上尾 | 1.48 | 0.7558 | 0.3099 | 0.8620 |
| 不同节点采用不同分布 | V33 | 上尾 | 1.68 | 1.2361 | 0.5646 | 0.6449 |
| 不同节点采用不同分布 | P1 | 下尾 | 1.47 | 0.7869 | 0.3298 | 0.8334 |
| 不同节点采用不同分布 | P17 | 下尾 | 2.07 | 0.7377 | 0.3069 | 0.6987 |
| 不同节点采用不同分布 | P24 | 下尾 | 1.49 | 0.7422 | 0.3260 | 0.9202 |
| 不同节点采用不同分布 | P30 | 下尾 | 2.08 | 1.4232 | 0.6469 | 0.3856 |
| 不同节点采用不同分布 | Q17 | 上尾 | 1.52 | 18.6060 | 18.2538 | 17.5171 |
| 不同节点采用不同分布 | Q18 | 上尾 | 2.28 | 0.4931 | 0.5618 | 0.5244 |
| 不同节点采用不同分布 | loss | 上尾 | 2.03 | 0.8166 | 0.2832 | 0.7340 |

## 误差及结果边界

尾部概率误差：分别在MC的0.1%至5%下尾和上尾阈值处，计算方法给出的尾概率与MC尾概率之差，再对50个阈值取绝对误差平均值。乘100后以百分点报告。
尾部延伸比：MC的0.5%或99.5%分位值到中位数的距离，除以MC标准差及标准正态99.5%分位值。大于1.15时记为该概率范围内尾部明显延伸，不能据此证明电压或支路功率具有严格渐近重尾。
完整CDF网格最大误差及上下尾误差均对97个电气量逐个保留。all_cases_object_errors.csv包含完整结果，MC_screened_object_side_errors.csv包含MC先行筛选的对象和侧别。CDF检查采用0.1%至99.9%的251个MC分位阈值。
当前分组t内部使用由参数估计及参数选择场景计算的有限强度近似。该近似没有改变输入功率分布，但可能限制无界重尾情形下电气量尾部的表示能力。
本次每种分布仅完成一组独立场景，尚不能判断不同组场景下的排序稳定性。不同方法的差异需要结合MC区间、参数估计和解析积分误差共同判断。
解析概率已与近似电压分布直接计算的电气量频率核对。K=2关键电气量的强度积分从48点加密至96点，最大CDF变化小于0.005个百分点。较大的支路无功误差超过这一数值积分差异。
固定无功的物理检查发现：Pareto情形中，节点18无功注入应为-0.040 Mvar。AQGMM、标准TMM、当前分组t近似电压分布对应的无功注入均方根偏差分别约为1.11、1.32、3.27 kvar，而MC支路17无功标准差约为0.144 kvar。该检查支持固定无功约束在电压联合分布近似中未被严格保持，是该支路概率误差的一个来源。详见fixed_reactive_injection_check_K2.csv。
输入分布为理论假设，不代表具备容量上限的实际光伏出力规律；不把理论测试结果直接解释为实际光伏运行结论。
per_object_component_comparison.csv是逐电气量的分量数探索比较，以尾部误差相差0.05个百分点、CDF网格最大误差相差0.5个百分点作为描述性接近标准，不将其作为预先注册的论文通过条件。
原项目未写入。本独立目录保留源程序快照、参数、场景、MC结果、逐对象误差和诊断图。Python图用于讨论，正式论文图需按项目MATLAB要求导出。
